timestamp,MSEC,sequence_number,alarm_id,alarm_class,resource,logged_by,reference,prev_state,log_action,final_state,alarm_message,generation_time
1-MAR-2016 00:00:54.000,0,2557617,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 00:00:54.000
1-MAR-2016 00:01:50.813,812,2557642,ZANJITAS.ZTZT12RF,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12RF,G,A,A,ZANJITAS ZT12 Recierre Fase= ACTIVA,1-MAR-2016 00:04:35.000
1-MAR-2016 00:01:50.813,812,2557643,ZANJITAS.ZTZT12RT,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12RT,G,A,A,ZANJITAS ZT12 Recierre Tierra= ACTIVA,1-MAR-2016 00:04:34.997
1-MAR-2016 00:01:50.813,812,2557644,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTTR133KVPI,R,A,D,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:04:25.277
1-MAR-2016 00:01:50.813,812,2557645,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTTR133KVAG,R,A,D,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:04:25.277
1-MAR-2016 00:01:50.813,812,2557646,ZANJITAS.ZTZT12RI,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12RI,R,A,D,ZANJITAS ZT12 Recierre iniciado= INACTIVA,1-MAR-2016 00:04:24.977
1-MAR-2016 00:01:50.813,812,2557647,ZANJITAS.ZTZT12AP,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12AP,R,A,D,ZANJITAS ZT12 Apertura Proteccion= INACTIVA,1-MAR-2016 00:04:24.960
1-MAR-2016 00:01:50.813,812,2557648,ZANJITAS.ZTZT12AS1IOM,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12AS1IOM,R,A,D,ZANJITAS ZT12 Apert Sobrecorr 1 Io>= INACTIVA,1-MAR-2016 00:04:24.957
1-MAR-2016 00:01:50.813,812,2557649,ZANJITAS.ZTZT12PI,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12PI,R,A,D,ZANJITAS ZT12 Proteccion iniciada= INACTIVA,1-MAR-2016 00:04:24.700
1-MAR-2016 00:01:50.813,812,2557650,ZANJITAS.ZTZT12AG,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12AG,R,A,D,ZANJITAS ZT12 Arranque General= INACTIVA,1-MAR-2016 00:04:24.700
1-MAR-2016 00:02:39.000,0,2557619,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 00:00:54.000
1-MAR-2016 00:03:30.483,484,2557674,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTTR133KVPI,R,A,D,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:04:49.363
1-MAR-2016 00:03:30.483,484,2557675,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTTR133KVAG,R,A,D,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:04:49.363
1-MAR-2016 00:03:30.483,484,2557676,ZANJITAS.ZTZT12CB,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12CB,G,A,A,ZANJITAS ZT12 Control Bloqueado= ACTIVA,1-MAR-2016 00:04:49.077
1-MAR-2016 00:03:30.483,484,2557677,ZANJITAS.ZTZT12EI,4SDIG,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12EI,R,A,D,ZANJITAS ZT12 Estado Interruptor= ABIERTO,1-MAR-2016 00:04:49.063
1-MAR-2016 00:03:30.483,484,2557678,ZANJITAS.ZTZT12AP,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12AP,G,A,A,ZANJITAS ZT12 Apertura Proteccion= ACTIVA,1-MAR-2016 00:04:49.063
1-MAR-2016 00:03:30.483,484,2557679,ZANJITAS.ZTZT12AS1IOM,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12AS1IOM,G,A,A,ZANJITAS ZT12 Apert Sobrecorr 1 Io>= ACTIVA,1-MAR-2016 00:04:49.060
1-MAR-2016 00:03:30.483,484,2557680,ZANJITAS.ZTZT12PI,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12PI,R,A,D,ZANJITAS ZT12 Proteccion iniciada= INACTIVA,1-MAR-2016 00:04:48.797
1-MAR-2016 00:03:30.483,484,2557681,ZANJITAS.ZTZT12AG,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12AG,R,A,D,ZANJITAS ZT12 Arranque General= INACTIVA,1-MAR-2016 00:04:48.797
1-MAR-2016 00:04:24.700,699,2557620,ZANJITAS.ZTZT12AG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AG,N,G,G,ZANJITAS ZT12 Arranque General= ACTIVA,1-MAR-2016 00:04:24.700
1-MAR-2016 00:04:24.700,699,2557621,ZANJITAS.ZTZT12PI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12PI,N,G,G,ZANJITAS ZT12 Proteccion iniciada= ACTIVA,1-MAR-2016 00:04:24.700
1-MAR-2016 00:04:24.957,956,2557622,ZANJITAS.ZTZT12AS1IOM,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AS1IOM,N,G,G,ZANJITAS ZT12 Apert Sobrecorr 1 Io>= ACTIVA,1-MAR-2016 00:04:24.957
1-MAR-2016 00:04:24.960,959,2557623,ZANJITAS.ZTZT12CC,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12CC,A,R,D,ZANJITAS ZT12 Cierre Comando= INACTIVA,29-FEB-2016 12:51:07.843
1-MAR-2016 00:04:24.960,959,2557624,ZANJITAS.ZTZT12CIL,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12CIL,A,R,D,ZANJITAS ZT12 Cierre Local= INACTIVA,29-FEB-2016 12:51:07.843
1-MAR-2016 00:04:24.960,959,2557625,ZANJITAS.ZTZT12AP,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AP,N,G,G,ZANJITAS ZT12 Apertura Proteccion= ACTIVA,1-MAR-2016 00:04:24.960
1-MAR-2016 00:04:24.973,973,2557626,ZANJITAS.ZTZT12AG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AG,G,R,R,ZANJITAS ZT12 Arranque General= INACTIVA,1-MAR-2016 00:04:24.700
1-MAR-2016 00:04:24.977,978,2557627,ZANJITAS.ZTZT12RI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12RI,N,G,G,ZANJITAS ZT12 Recierre iniciado= ACTIVA,1-MAR-2016 00:04:24.977
1-MAR-2016 00:04:25.267,268,2557628,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,N,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:04:25.267
1-MAR-2016 00:04:25.267,268,2557629,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,N,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:04:25.267
1-MAR-2016 00:04:25.270,271,2557630,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:04:25.267
1-MAR-2016 00:04:25.270,271,2557631,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:04:25.267
1-MAR-2016 00:04:25.277,276,2557632,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:04:25.277
1-MAR-2016 00:04:25.277,276,2557633,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:04:25.277
1-MAR-2016 00:04:25.497,495,2557634,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:04:25.277
1-MAR-2016 00:04:25.497,495,2557635,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:04:25.277
1-MAR-2016 00:04:34.997,998,2557636,ZANJITAS.ZTZT12RT,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12RT,N,G,G,ZANJITAS ZT12 Recierre Tierra= ACTIVA,1-MAR-2016 00:04:34.997
1-MAR-2016 00:04:35.000,0,2557637,ZANJITAS.ZTZT12AP,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AP,G,R,R,ZANJITAS ZT12 Apertura Proteccion= INACTIVA,1-MAR-2016 00:04:24.960
1-MAR-2016 00:04:35.000,0,2557638,ZANJITAS.ZTZT12AS1IOM,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AS1IOM,G,R,R,ZANJITAS ZT12 Apert Sobrecorr 1 Io>= INACTIVA,1-MAR-2016 00:04:24.957
1-MAR-2016 00:04:35.000,1,2557639,ZANJITAS.ZTZT12RF,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12RF,N,G,G,ZANJITAS ZT12 Recierre Fase= ACTIVA,1-MAR-2016 00:04:35.000
1-MAR-2016 00:04:35.007,8,2557640,ZANJITAS.ZTZT12PI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12PI,G,R,R,ZANJITAS ZT12 Proteccion iniciada= INACTIVA,1-MAR-2016 00:04:24.700
1-MAR-2016 00:04:35.010,10,2557641,ZANJITAS.ZTZT12RI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12RI,G,R,R,ZANJITAS ZT12 Recierre iniciado= INACTIVA,1-MAR-2016 00:04:24.977
1-MAR-2016 00:04:48.797,798,2557651,ZANJITAS.ZTZT12AG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AG,N,G,G,ZANJITAS ZT12 Arranque General= ACTIVA,1-MAR-2016 00:04:48.797
1-MAR-2016 00:04:48.797,798,2557652,ZANJITAS.ZTZT12PI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12PI,N,G,G,ZANJITAS ZT12 Proteccion iniciada= ACTIVA,1-MAR-2016 00:04:48.797
1-MAR-2016 00:04:48.797,798,2557666,ZANJITAS.ZTZT12AG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AG,R,G,G,ZANJITAS ZT12 Arranque General= ACTIVA,1-MAR-2016 00:04:48.797
1-MAR-2016 00:04:48.797,798,2557667,ZANJITAS.ZTZT12PI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12PI,R,G,G,ZANJITAS ZT12 Proteccion iniciada= ACTIVA,1-MAR-2016 00:04:48.797
1-MAR-2016 00:04:49.057,56,2557653,ZANJITAS.ZTZT12AG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AG,G,R,R,ZANJITAS ZT12 Arranque General= INACTIVA,1-MAR-2016 00:04:48.797
1-MAR-2016 00:04:49.057,56,2557668,ZANJITAS.ZTZT12AG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AG,G,R,R,ZANJITAS ZT12 Arranque General= INACTIVA,1-MAR-2016 00:04:48.797
1-MAR-2016 00:04:49.057,57,2557654,ZANJITAS.ZTZT12PI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12PI,G,R,R,ZANJITAS ZT12 Proteccion iniciada= INACTIVA,1-MAR-2016 00:04:48.797
1-MAR-2016 00:04:49.057,57,2557669,ZANJITAS.ZTZT12PI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12PI,G,R,R,ZANJITAS ZT12 Proteccion iniciada= INACTIVA,1-MAR-2016 00:04:48.797
1-MAR-2016 00:04:49.060,60,2557655,ZANJITAS.ZTZT12AS1IOM,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AS1IOM,N,G,G,ZANJITAS ZT12 Apert Sobrecorr 1 Io>= ACTIVA,1-MAR-2016 00:04:49.060
1-MAR-2016 00:04:49.063,63,2557656,ZANJITAS.ZTZT12RF,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12RF,A,R,D,ZANJITAS ZT12 Recierre Fase= INACTIVA,1-MAR-2016 00:04:35.000
1-MAR-2016 00:04:49.063,63,2557657,ZANJITAS.ZTZT12RT,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12RT,A,R,D,ZANJITAS ZT12 Recierre Tierra= INACTIVA,1-MAR-2016 00:04:34.997
1-MAR-2016 00:04:49.063,63,2557658,ZANJITAS.ZTZT12AP,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AP,N,G,G,ZANJITAS ZT12 Apertura Proteccion= ACTIVA,1-MAR-2016 00:04:49.063
1-MAR-2016 00:04:49.063,64,2557664,ZANJITAS.ZTZT12EI,4SDIG,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12EI,N,G,G,ZANJITAS ZT12 Estado Interruptor= ABIERTO,1-MAR-2016 00:04:49.063
1-MAR-2016 00:04:49.063,64,2557665,ZANJITAS.ZTZT12EI,4SDIG,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12EI,G,R,R,ZANJITAS ZT12 Estado Interruptor= ABIERTO,1-MAR-2016 00:04:49.063
1-MAR-2016 00:04:49.077,76,2557659,ZANJITAS.ZTZT12CB,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12CB,N,G,G,ZANJITAS ZT12 Control Bloqueado= ACTIVA,1-MAR-2016 00:04:49.077
1-MAR-2016 00:04:49.363,364,2557660,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,N,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:04:49.363
1-MAR-2016 00:04:49.363,364,2557661,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,N,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:04:49.363
1-MAR-2016 00:04:49.363,364,2557670,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:04:49.363
1-MAR-2016 00:04:49.363,364,2557671,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:04:49.363
1-MAR-2016 00:04:49.587,587,2557662,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:04:49.363
1-MAR-2016 00:04:49.587,587,2557663,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:04:49.363
1-MAR-2016 00:04:49.587,587,2557672,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:04:49.363
1-MAR-2016 00:04:49.587,587,2557673,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:04:49.363
1-MAR-2016 00:05:25.390,390,2557684,ENCADENADA.ENEN12DICI,ALARM,ENCADENADA,ADMINISTRATOR,ENCADENADA.ENEN12DICI,R,A,D,EN ENC 1-2 Arranque Ic >> = NORMAL,29-FEB-2016 12:19:06.810
1-MAR-2016 00:11:29.140,140,2557688,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 00:11:49.000
1-MAR-2016 00:11:49.000,0,2557685,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 00:11:49.000
1-MAR-2016 00:12:01.313,312,2557744,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTTR133KVPI,R,A,D,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:14:45.083
1-MAR-2016 00:12:01.313,312,2557745,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTTR133KVAG,R,A,D,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:14:45.083
1-MAR-2016 00:12:01.313,312,2557746,ZANJITAS.ZTZT12CB,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12CB,G,A,A,ZANJITAS ZT12 Control Bloqueado= ACTIVA,1-MAR-2016 00:14:44.690
1-MAR-2016 00:12:01.313,312,2557747,ZANJITAS.ZTZT12AP,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12AP,G,A,A,ZANJITAS ZT12 Apertura Proteccion= ACTIVA,1-MAR-2016 00:14:44.680
1-MAR-2016 00:12:01.313,312,2557748,ZANJITAS.ZTZT12AS1IOM,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12AS1IOM,G,A,A,ZANJITAS ZT12 Apert Sobrecorr 1 Io>= ACTIVA,1-MAR-2016 00:14:44.673
1-MAR-2016 00:12:01.313,312,2557749,ZANJITAS.ZTZT12PI,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12PI,R,A,D,ZANJITAS ZT12 Proteccion iniciada= INACTIVA,1-MAR-2016 00:14:44.417
1-MAR-2016 00:12:01.313,312,2557750,ZANJITAS.ZTZT12AG,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12AG,R,A,D,ZANJITAS ZT12 Arranque General= INACTIVA,1-MAR-2016 00:14:44.417
1-MAR-2016 00:13:02.187,187,2557753,PL_LOG_CONTROL_FAILURE,CNTRL,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12EI,G,A,D,ZANJITAS.ZTZT12EI Control unsuccessful. State is ABIERTO,1-MAR-2016 00:16:11.500
1-MAR-2016 00:13:57.860,859,2557808,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTTR133KVPI,R,A,D,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:15:39.660
1-MAR-2016 00:13:57.860,859,2557809,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTTR133KVAG,R,A,D,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:15:39.660
1-MAR-2016 00:13:57.860,859,2557810,ZANJITAS.ZTZT12CB,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12CB,G,A,A,ZANJITAS ZT12 Control Bloqueado= ACTIVA,1-MAR-2016 00:15:39.170
1-MAR-2016 00:13:57.860,859,2557811,ZANJITAS.ZTZT12AP,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12AP,G,A,A,ZANJITAS ZT12 Apertura Proteccion= ACTIVA,1-MAR-2016 00:15:39.157
1-MAR-2016 00:13:57.860,859,2557812,ZANJITAS.ZTZT12AS1IOM,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12AS1IOM,G,A,A,ZANJITAS ZT12 Apert Sobrecorr 1 Io>= ACTIVA,1-MAR-2016 00:15:39.150
1-MAR-2016 00:13:57.860,859,2557813,ZANJITAS.ZTZT12PI,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12PI,R,A,D,ZANJITAS ZT12 Proteccion iniciada= INACTIVA,1-MAR-2016 00:15:38.887
1-MAR-2016 00:13:57.860,859,2557814,ZANJITAS.ZTZT12AG,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12AG,R,A,D,ZANJITAS ZT12 Arranque General= INACTIVA,1-MAR-2016 00:15:38.887
1-MAR-2016 00:14:33.000,0,2557686,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 00:11:49.000
1-MAR-2016 00:14:43.337,335,2557689,ZANJITAS.ZTZT12AP,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AP,A,R,D,ZANJITAS ZT12 Apertura Proteccion= INACTIVA,1-MAR-2016 00:04:49.063
1-MAR-2016 00:14:43.337,336,2557690,ZANJITAS.ZTZT12AS1IOM,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AS1IOM,A,R,D,ZANJITAS ZT12 Apert Sobrecorr 1 Io>= INACTIVA,1-MAR-2016 00:04:49.060
1-MAR-2016 00:14:43.343,342,2557691,ZANJITAS.ZTZT12CB,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12CB,A,R,D,ZANJITAS ZT12 Control Bloqueado= INACTIVA,1-MAR-2016 00:04:49.077
1-MAR-2016 00:14:43.880,880,2557693,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,N,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:14:43.880
1-MAR-2016 00:14:43.880,881,2557694,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,N,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:14:43.880
1-MAR-2016 00:14:43.890,889,2557695,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:14:43.880
1-MAR-2016 00:14:43.890,889,2557696,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:14:43.880
1-MAR-2016 00:14:44.417,415,2557697,ZANJITAS.ZTZT12AG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AG,N,G,G,ZANJITAS ZT12 Arranque General= ACTIVA,1-MAR-2016 00:14:44.417
1-MAR-2016 00:14:44.417,415,2557698,ZANJITAS.ZTZT12PI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12PI,N,G,G,ZANJITAS ZT12 Proteccion iniciada= ACTIVA,1-MAR-2016 00:14:44.417
1-MAR-2016 00:14:44.673,674,2557699,ZANJITAS.ZTZT12AS1IOM,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AS1IOM,N,G,G,ZANJITAS ZT12 Apert Sobrecorr 1 Io>= ACTIVA,1-MAR-2016 00:14:44.673
1-MAR-2016 00:14:44.680,679,2557700,ZANJITAS.ZTZT12AG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AG,G,R,R,ZANJITAS ZT12 Arranque General= INACTIVA,1-MAR-2016 00:14:44.417
1-MAR-2016 00:14:44.680,679,2557701,ZANJITAS.ZTZT12PI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12PI,G,R,R,ZANJITAS ZT12 Proteccion iniciada= INACTIVA,1-MAR-2016 00:14:44.417
1-MAR-2016 00:14:44.680,680,2557702,ZANJITAS.ZTZT12AP,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AP,N,G,G,ZANJITAS ZT12 Apertura Proteccion= ACTIVA,1-MAR-2016 00:14:44.680
1-MAR-2016 00:14:44.690,691,2557703,ZANJITAS.ZTZT12CB,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12CB,N,G,G,ZANJITAS ZT12 Control Bloqueado= ACTIVA,1-MAR-2016 00:14:44.690
1-MAR-2016 00:14:44.980,981,2557704,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:14:44.980
1-MAR-2016 00:14:44.980,981,2557705,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:14:44.980
1-MAR-2016 00:14:44.987,985,2557706,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:14:44.980
1-MAR-2016 00:14:44.987,985,2557707,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:14:44.980
1-MAR-2016 00:14:44.993,993,2557708,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:14:44.993
1-MAR-2016 00:14:44.993,993,2557709,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:14:44.993
1-MAR-2016 00:14:44.997,997,2557710,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:14:44.993
1-MAR-2016 00:14:44.997,998,2557711,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:14:44.993
1-MAR-2016 00:14:45.000,1,2557712,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:14:45.000
1-MAR-2016 00:14:45.000,1,2557713,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:14:45.000
1-MAR-2016 00:14:45.007,8,2557714,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:14:45.000
1-MAR-2016 00:14:45.010,9,2557715,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:14:45.000
1-MAR-2016 00:14:45.013,14,2557716,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:14:45.013
1-MAR-2016 00:14:45.013,14,2557717,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:14:45.013
1-MAR-2016 00:14:45.017,18,2557718,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:14:45.013
1-MAR-2016 00:14:45.017,18,2557719,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:14:45.013
1-MAR-2016 00:14:45.023,22,2557720,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:14:45.023
1-MAR-2016 00:14:45.023,23,2557721,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:14:45.023
1-MAR-2016 00:14:45.027,27,2557722,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:14:45.023
1-MAR-2016 00:14:45.027,27,2557723,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:14:45.023
1-MAR-2016 00:14:45.030,30,2557724,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:14:45.030
1-MAR-2016 00:14:45.030,30,2557725,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:14:45.030
1-MAR-2016 00:14:45.040,39,2557726,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:14:45.030
1-MAR-2016 00:14:45.040,39,2557727,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:14:45.030
1-MAR-2016 00:14:45.043,44,2557728,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:14:45.043
1-MAR-2016 00:14:45.043,44,2557729,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:14:45.043
1-MAR-2016 00:14:45.047,48,2557730,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:14:45.043
1-MAR-2016 00:14:45.047,48,2557731,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:14:45.043
1-MAR-2016 00:14:45.053,52,2557732,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:14:45.053
1-MAR-2016 00:14:45.053,52,2557733,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:14:45.053
1-MAR-2016 00:14:45.070,69,2557734,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:14:45.053
1-MAR-2016 00:14:45.070,69,2557735,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:14:45.053
1-MAR-2016 00:14:45.073,74,2557736,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:14:45.073
1-MAR-2016 00:14:45.073,74,2557737,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:14:45.073
1-MAR-2016 00:14:45.077,78,2557738,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:14:45.073
1-MAR-2016 00:14:45.077,78,2557739,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:14:45.073
1-MAR-2016 00:14:45.083,83,2557740,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:14:45.083
1-MAR-2016 00:14:45.083,83,2557741,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:14:45.083
1-MAR-2016 00:14:45.203,204,2557742,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:14:45.083
1-MAR-2016 00:14:45.207,205,2557743,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:14:45.083
1-MAR-2016 00:14:46.733,734,2557687,PL_LOG_CONTROL_REQUEST,CNTRL,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12EI,N,G,D,ZANJITAS.ZTZT12EI Control from ABIERTO to CERRADO,1-MAR-2016 00:14:46.733
1-MAR-2016 00:15:03.593,593,2557692,PL_LOG_CONTROL_SUCCESS,CNTRL,ZANJITAS,EVENT_MGR,ZANJITAS.ZTZT12EI,N,G,D,ZANJITAS.ZTZT12EI Control successful. State is CERRADO,1-MAR-2016 00:15:03.593
1-MAR-2016 00:15:38.617,615,2557754,ZANJITAS.ZTZT12AP,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AP,A,R,D,ZANJITAS ZT12 Apertura Proteccion= INACTIVA,1-MAR-2016 00:14:44.680
1-MAR-2016 00:15:38.617,616,2557755,ZANJITAS.ZTZT12AS1IOM,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AS1IOM,A,R,D,ZANJITAS ZT12 Apert Sobrecorr 1 Io>= INACTIVA,1-MAR-2016 00:14:44.673
1-MAR-2016 00:15:38.623,622,2557756,ZANJITAS.ZTZT12CB,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12CB,A,R,D,ZANJITAS ZT12 Control Bloqueado= INACTIVA,1-MAR-2016 00:14:44.690
1-MAR-2016 00:15:38.887,885,2557757,ZANJITAS.ZTZT12AG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AG,N,G,G,ZANJITAS ZT12 Arranque General= ACTIVA,1-MAR-2016 00:15:38.887
1-MAR-2016 00:15:38.887,885,2557758,ZANJITAS.ZTZT12PI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12PI,N,G,G,ZANJITAS ZT12 Proteccion iniciada= ACTIVA,1-MAR-2016 00:15:38.887
1-MAR-2016 00:15:39.150,149,2557759,ZANJITAS.ZTZT12AS1IOM,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AS1IOM,N,G,G,ZANJITAS ZT12 Apert Sobrecorr 1 Io>= ACTIVA,1-MAR-2016 00:15:39.150
1-MAR-2016 00:15:39.153,154,2557760,ZANJITAS.ZTZT12AG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AG,G,R,R,ZANJITAS ZT12 Arranque General= INACTIVA,1-MAR-2016 00:15:38.887
1-MAR-2016 00:15:39.153,154,2557761,ZANJITAS.ZTZT12PI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12PI,G,R,R,ZANJITAS ZT12 Proteccion iniciada= INACTIVA,1-MAR-2016 00:15:38.887
1-MAR-2016 00:15:39.157,155,2557762,ZANJITAS.ZTZT12AP,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12AP,N,G,G,ZANJITAS ZT12 Apertura Proteccion= ACTIVA,1-MAR-2016 00:15:39.157
1-MAR-2016 00:15:39.170,169,2557763,ZANJITAS.ZTZT12CB,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT12CB,N,G,G,ZANJITAS ZT12 Control Bloqueado= ACTIVA,1-MAR-2016 00:15:39.170
1-MAR-2016 00:15:39.453,452,2557764,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,N,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:15:39.453
1-MAR-2016 00:15:39.453,453,2557765,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,N,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:15:39.453
1-MAR-2016 00:15:39.457,457,2557766,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:15:39.453
1-MAR-2016 00:15:39.457,457,2557767,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:15:39.453
1-MAR-2016 00:15:39.460,461,2557768,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:15:39.460
1-MAR-2016 00:15:39.460,461,2557769,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:15:39.460
1-MAR-2016 00:15:39.467,465,2557770,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:15:39.460
1-MAR-2016 00:15:39.467,465,2557771,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:15:39.460
1-MAR-2016 00:15:39.480,480,2557772,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:15:39.480
1-MAR-2016 00:15:39.480,480,2557773,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:15:39.480
1-MAR-2016 00:15:39.483,484,2557774,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:15:39.480
1-MAR-2016 00:15:39.483,484,2557775,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:15:39.480
1-MAR-2016 00:15:39.500,500,2557776,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:15:39.500
1-MAR-2016 00:15:39.500,500,2557777,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:15:39.500
1-MAR-2016 00:15:39.503,504,2557778,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:15:39.500
1-MAR-2016 00:15:39.503,504,2557779,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:15:39.500
1-MAR-2016 00:15:39.513,512,2557780,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:15:39.513
1-MAR-2016 00:15:39.513,512,2557781,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:15:39.513
1-MAR-2016 00:15:39.517,516,2557782,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:15:39.513
1-MAR-2016 00:15:39.517,517,2557783,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:15:39.513
1-MAR-2016 00:15:39.520,520,2557784,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:15:39.520
1-MAR-2016 00:15:39.520,520,2557785,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:15:39.520
1-MAR-2016 00:15:39.527,525,2557786,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:15:39.520
1-MAR-2016 00:15:39.527,525,2557787,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:15:39.520
1-MAR-2016 00:15:39.533,533,2557788,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:15:39.533
1-MAR-2016 00:15:39.533,533,2557789,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:15:39.533
1-MAR-2016 00:15:39.537,537,2557790,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:15:39.533
1-MAR-2016 00:15:39.537,537,2557791,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:15:39.533
1-MAR-2016 00:15:39.540,541,2557792,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:15:39.540
1-MAR-2016 00:15:39.543,542,2557793,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:15:39.543
1-MAR-2016 00:15:39.547,545,2557794,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:15:39.540
1-MAR-2016 00:15:39.547,546,2557795,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:15:39.543
1-MAR-2016 00:15:39.560,560,2557796,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:15:39.560
1-MAR-2016 00:15:39.560,560,2557797,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:15:39.560
1-MAR-2016 00:15:39.563,564,2557798,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:15:39.560
1-MAR-2016 00:15:39.563,564,2557799,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:15:39.560
1-MAR-2016 00:15:39.640,641,2557800,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:15:39.640
1-MAR-2016 00:15:39.640,641,2557801,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:15:39.640
1-MAR-2016 00:15:39.647,646,2557802,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:15:39.640
1-MAR-2016 00:15:39.647,646,2557803,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:15:39.640
1-MAR-2016 00:15:39.660,661,2557804,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,R,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 00:15:39.660
1-MAR-2016 00:15:39.660,661,2557805,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,R,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 00:15:39.660
1-MAR-2016 00:15:39.667,665,2557806,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 00:15:39.660
1-MAR-2016 00:15:39.667,666,2557807,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 00:15:39.660
1-MAR-2016 00:15:41.377,375,2557751,PL_LOG_CONTROL_REQUEST,CNTRL,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT12EI,N,G,D,ZANJITAS.ZTZT12EI Control from ABIERTO to CERRADO,1-MAR-2016 00:15:41.377
1-MAR-2016 00:16:11.500,500,2557752,PL_LOG_CONTROL_FAILURE,CNTRL,ZANJITAS,EVENT_MGR,ZANJITAS.ZTZT12EI,N,G,G,ZANJITAS.ZTZT12EI Control unsuccessful. State is ABIERTO,1-MAR-2016 00:16:11.500
1-MAR-2016 00:26:38.000,0,2557815,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 00:26:38.000
1-MAR-2016 00:31:31.000,0,2557816,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 00:26:38.000
1-MAR-2016 00:39:22.000,0,2557817,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 00:39:22.000
1-MAR-2016 00:42:11.000,0,2557818,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 00:39:22.000
1-MAR-2016 00:47:18.000,0,2557819,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 00:47:18.000
1-MAR-2016 00:49:54.000,0,2557828,ENCADENADA.ENEN21DICI,ALARM,ENCADENADA,ADMINISTRATOR,ENCADENADA.ENEN21DICI,R,A,D,EN ENC 2-1 Disp Ic >> = NORMAL,1-MAR-2016 01:00:59.453
1-MAR-2016 00:49:54.000,0,2557829,ENCADENADA.ENEN21DIAI,ALARM,ENCADENADA,ADMINISTRATOR,ENCADENADA.ENEN21DIAI,R,A,D,EN ENC 2-1 Arranque Ia >> = NORMAL,1-MAR-2016 01:00:59.447
1-MAR-2016 00:49:54.000,0,2557830,ENCADENADA.ENEN21INTE,4SDIG,ENCADENADA,ADMINISTRATOR,ENCADENADA.ENEN21INTE,R,A,D,EN 33KV INTERRUPTOR ENC 2-1  = ABIERTO,1-MAR-2016 00:51:53.377
1-MAR-2016 00:49:54.000,0,2557831,ETMO.ETMOTR1CBCEC,ALARM,ETMO,ADMINISTRATOR,ETMO.ETMOTR1CBCEC,R,A,D,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 00:51:44.237
1-MAR-2016 00:50:55.420,421,2557836,PL_LOG_CONTROL_FAILURE,CNTRL,ENCADENADA,ADMINISTRATOR,ENCADENADA.ENEN21INTE,G,A,D,ENCADENADA.ENEN21INTE Control unsuccessful. State is ABIERTO,1-MAR-2016 00:54:07.547
1-MAR-2016 00:50:55.420,421,2557837,ENCADENADA.ENEN21INTE,4SDIG,ENCADENADA,ADMINISTRATOR,ENCADENADA.ENEN21INTE,R,A,D,EN 33KV INTERRUPTOR ENC 2-1  = CERRADO,1-MAR-2016 00:53:31.023
1-MAR-2016 00:50:55.420,421,2557838,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,G,A,A,Primary Channel Failed,1-MAR-2016 00:47:18.000
1-MAR-2016 00:51:44.237,237,2557820,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,N,G,G,ETMO TR1 CBC EN CURSO = ACTUO,1-MAR-2016 00:51:44.237
1-MAR-2016 00:51:48.503,504,2557821,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,G,R,R,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 00:51:44.237
1-MAR-2016 00:51:53.377,376,2557822,ENCADENADA.ENEN21INTE,4SDIG,ENCADENADA,MASTER_PTM0_RP,ENCADENADA.ENEN21INTE,N,G,G,EN 33KV INTERRUPTOR ENC 2-1  = ABIERTO,1-MAR-2016 00:51:53.377
1-MAR-2016 00:51:53.377,376,2557823,ENCADENADA.ENEN21INTE,4SDIG,ENCADENADA,MASTER_PTM0_RP,ENCADENADA.ENEN21INTE,G,R,R,EN 33KV INTERRUPTOR ENC 2-1  = ABIERTO,1-MAR-2016 00:51:53.377
1-MAR-2016 00:53:31.023,24,2557834,ENCADENADA.ENEN21INTE,4SDIG,ENCADENADA,MASTER_PTM0_RP,ENCADENADA.ENEN21INTE,N,G,G,EN 33KV INTERRUPTOR ENC 2-1  = CERRADO,1-MAR-2016 00:53:31.023
1-MAR-2016 00:53:31.023,24,2557835,ENCADENADA.ENEN21INTE,4SDIG,ENCADENADA,MASTER_PTM0_RP,ENCADENADA.ENEN21INTE,G,R,R,EN 33KV INTERRUPTOR ENC 2-1  = CERRADO,1-MAR-2016 00:53:31.023
1-MAR-2016 00:53:36.437,437,2557832,PL_LOG_CONTROL_REQUEST,CNTRL,ENCADENADA,ADMINISTRATOR,ENCADENADA.ENEN21INTE,N,G,D,ENCADENADA.ENEN21INTE Control from ABIERTO to CERRADO,1-MAR-2016 00:53:36.437
1-MAR-2016 00:54:07.547,546,2557833,PL_LOG_CONTROL_FAILURE,CNTRL,ENCADENADA,EVENT_MGR,ENCADENADA.ENEN21INTE,N,G,G,ENCADENADA.ENEN21INTE Control unsuccessful. State is ABIERTO,1-MAR-2016 00:54:07.547
1-MAR-2016 00:56:07.000,0,2557839,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 00:47:18.000
1-MAR-2016 00:58:28.000,0,2557840,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 00:58:28.000
1-MAR-2016 01:00:59.447,447,2557824,ENCADENADA.ENEN21DIAI,ALARM,ENCADENADA,MASTER_PTM0_RP,ENCADENADA.ENEN21DIAI,N,G,G,EN ENC 2-1 Arranque Ia >> = ACTUO,1-MAR-2016 01:00:59.447
1-MAR-2016 01:00:59.453,452,2557825,ENCADENADA.ENEN21DICI,ALARM,ENCADENADA,MASTER_PTM0_RP,ENCADENADA.ENEN21DICI,N,G,G,EN ENC 2-1 Disp Ic >> = ACTUO,1-MAR-2016 01:00:59.453
1-MAR-2016 01:00:59.753,753,2557826,ENCADENADA.ENEN21DIAI,ALARM,ENCADENADA,MASTER_PTM0_RP,ENCADENADA.ENEN21DIAI,G,R,R,EN ENC 2-1 Arranque Ia >> = NORMAL,1-MAR-2016 01:00:59.447
1-MAR-2016 01:00:59.763,763,2557827,ENCADENADA.ENEN21DICI,ALARM,ENCADENADA,MASTER_PTM0_RP,ENCADENADA.ENEN21DICI,G,R,R,EN ENC 2-1 Disp Ic >> = NORMAL,1-MAR-2016 01:00:59.453
1-MAR-2016 01:01:06.390,390,2557845,JUSTO_DARACT.JDJD14ARGR,ALARM,JUSTODARACT,ADMINISTRATOR,JUSTO_DARACT.JDJD14ARGR,R,A,D,Justo Daract JD14 Arranque General Reco= INACTIVA,1-MAR-2016 01:03:46.853
1-MAR-2016 01:01:06.390,390,2557846,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,G,A,A,Primary Channel Failed,1-MAR-2016 00:58:28.000
1-MAR-2016 01:01:08.030,31,2557847,JUSTO_DARACT.JDJD14PI,ALARM,JUSTODARACT,ADMINISTRATOR,JUSTO_DARACT.JDJD14PI,R,A,D,Justo Daract JD14 Proteccion iniciada= INACTIVA,1-MAR-2016 01:03:46.853
1-MAR-2016 01:03:46.853,852,2557841,JUSTO_DARACT.JDJD14ARGR,ALARM,JUSTODARACT,MASTER_PTM0_RP,JUSTO_DARACT.JDJD14ARGR,N,G,G,Justo Daract JD14 Arranque General Reco= ACTIVA,1-MAR-2016 01:03:46.853
1-MAR-2016 01:03:46.853,852,2557842,JUSTO_DARACT.JDJD14PI,ALARM,JUSTODARACT,MASTER_PTM0_RP,JUSTO_DARACT.JDJD14PI,N,G,G,Justo Daract JD14 Proteccion iniciada= ACTIVA,1-MAR-2016 01:03:46.853
1-MAR-2016 01:03:46.883,883,2557843,JUSTO_DARACT.JDJD14ARGR,ALARM,JUSTODARACT,MASTER_PTM0_RP,JUSTO_DARACT.JDJD14ARGR,G,R,R,Justo Daract JD14 Arranque General Reco= INACTIVA,1-MAR-2016 01:03:46.853
1-MAR-2016 01:03:46.883,883,2557844,JUSTO_DARACT.JDJD14PI,ALARM,JUSTODARACT,MASTER_PTM0_RP,JUSTO_DARACT.JDJD14PI,G,R,R,Justo Daract JD14 Proteccion iniciada= INACTIVA,1-MAR-2016 01:03:46.853
1-MAR-2016 01:06:49.703,703,2557852,RECO_FR11.FFR11PI,ALARM,FRAGA,ADMINISTRATOR,RECO_FR11.FFR11PI,R,A,D,FRAGA FR11 Proteccion iniciada= INACTIVA,1-MAR-2016 01:08:42.400
1-MAR-2016 01:06:49.703,703,2557853,RECO_FR11.FFR11ARG,ALARM,FRAGA,ADMINISTRATOR,RECO_FR11.FFR11ARG,R,A,D,FRAGA FR11 Arranque General= INACTIVA,1-MAR-2016 01:08:42.400
1-MAR-2016 01:07:30.750,750,2557856,ENCADENADA.ENEN12DICI,ALARM,ENCADENADA,ADMINISTRATOR,ENCADENADA.ENEN12DICI,R,A,D,EN ENC 1-2 Arranque Ic >> = NORMAL,29-FEB-2016 13:22:46.927
1-MAR-2016 01:08:42.400,399,2557848,RECO_FR11.FFR11ARG,ALARM,FRAGA,MASTER_PTM0_RP,RECO_FR11.FFR11ARG,N,G,G,FRAGA FR11 Arranque General= ACTIVA,1-MAR-2016 01:08:42.400
1-MAR-2016 01:08:42.400,399,2557849,RECO_FR11.FFR11PI,ALARM,FRAGA,MASTER_PTM0_RP,RECO_FR11.FFR11PI,N,G,G,FRAGA FR11 Proteccion iniciada= ACTIVA,1-MAR-2016 01:08:42.400
1-MAR-2016 01:08:42.430,430,2557850,RECO_FR11.FFR11ARG,ALARM,FRAGA,MASTER_PTM0_RP,RECO_FR11.FFR11ARG,G,R,R,FRAGA FR11 Arranque General= INACTIVA,1-MAR-2016 01:08:42.400
1-MAR-2016 01:08:42.430,430,2557851,RECO_FR11.FFR11PI,ALARM,FRAGA,MASTER_PTM0_RP,RECO_FR11.FFR11PI,G,R,R,FRAGA FR11 Proteccion iniciada= INACTIVA,1-MAR-2016 01:08:42.400
1-MAR-2016 01:16:12.000,0,2557857,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 00:58:28.000
1-MAR-2016 01:17:57.453,453,2557876,ZANJITAS.ZTZT11RF,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT11RF,G,A,A,ZANJITAS ZT11 Recierre Fase= ACTIVA,1-MAR-2016 01:19:42.597
1-MAR-2016 01:17:57.453,453,2557877,ZANJITAS.ZTZT11RT,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT11RT,G,A,A,ZANJITAS ZT11 Recierre Tierra= ACTIVA,1-MAR-2016 01:19:42.597
1-MAR-2016 01:17:57.453,453,2557878,ZANJITAS.ZTZT11RI,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT11RI,R,A,D,ZANJITAS ZT11 Recierre iniciado= INACTIVA,1-MAR-2016 01:19:32.580
1-MAR-2016 01:17:57.453,453,2557879,ZANJITAS.ZTZT11AP,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT11AP,R,A,D,ZANJITAS ZT11 Apertura Proteccion= INACTIVA,1-MAR-2016 01:19:32.557
1-MAR-2016 01:17:57.453,453,2557880,ZANJITAS.ZTZT11AS1IM,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT11AS1IM,R,A,D,ZANJITAS ZT11 Apert Sobrecorri 1 I>= INACTIVA,1-MAR-2016 01:19:32.553
1-MAR-2016 01:17:57.453,453,2557881,ZANJITAS.ZTZT11PI,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT11PI,R,A,D,ZANJITAS ZT11 Proteccion iniciada= INACTIVA,1-MAR-2016 01:19:32.250
1-MAR-2016 01:17:57.453,453,2557882,ZANJITAS.ZTZT11AG,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTZT11AG,R,A,D,ZANJITAS ZT11 Arranque General= INACTIVA,1-MAR-2016 01:19:32.250
1-MAR-2016 01:17:57.453,453,2557883,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTTR133KVPI,R,A,D,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 01:19:31.777
1-MAR-2016 01:17:57.453,453,2557884,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,ADMINISTRATOR,ZANJITAS.ZTTR133KVAG,R,A,D,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 01:19:31.773
1-MAR-2016 01:19:31.773,774,2557858,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,N,G,G,ZANJITAS TR1 33KV Arranque General= ACTIVA,1-MAR-2016 01:19:31.773
1-MAR-2016 01:19:31.777,775,2557859,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,N,G,G,ZANJITAS TR1 33KV Proteccion iniciada= ACTIVA,1-MAR-2016 01:19:31.777
1-MAR-2016 01:19:32.063,63,2557860,ZANJITAS.ZTTR133KVAG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVAG,G,R,R,ZANJITAS TR1 33KV Arranque General= INACTIVA,1-MAR-2016 01:19:31.773
1-MAR-2016 01:19:32.063,63,2557861,ZANJITAS.ZTTR133KVPI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTTR133KVPI,G,R,R,ZANJITAS TR1 33KV Proteccion iniciada= INACTIVA,1-MAR-2016 01:19:31.777
1-MAR-2016 01:19:32.250,250,2557862,ZANJITAS.ZTZT11AG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT11AG,N,G,G,ZANJITAS ZT11 Arranque General= ACTIVA,1-MAR-2016 01:19:32.250
1-MAR-2016 01:19:32.250,250,2557863,ZANJITAS.ZTZT11PI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT11PI,N,G,G,ZANJITAS ZT11 Proteccion iniciada= ACTIVA,1-MAR-2016 01:19:32.250
1-MAR-2016 01:19:32.553,554,2557864,ZANJITAS.ZTZT11AS1IM,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT11AS1IM,N,G,G,ZANJITAS ZT11 Apert Sobrecorri 1 I>= ACTIVA,1-MAR-2016 01:19:32.553
1-MAR-2016 01:19:32.557,557,2557865,ZANJITAS.ZTZT11RF,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT11RF,A,R,D,ZANJITAS ZT11 Recierre Fase= INACTIVA,29-FEB-2016 12:51:07.843
1-MAR-2016 01:19:32.557,557,2557866,ZANJITAS.ZTZT11RT,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT11RT,A,R,D,ZANJITAS ZT11 Recierre Tierra= INACTIVA,29-FEB-2016 12:51:07.843
1-MAR-2016 01:19:32.557,557,2557867,ZANJITAS.ZTZT11AP,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT11AP,N,G,G,ZANJITAS ZT11 Apertura Proteccion= ACTIVA,1-MAR-2016 01:19:32.557
1-MAR-2016 01:19:32.577,575,2557868,ZANJITAS.ZTZT11AG,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT11AG,G,R,R,ZANJITAS ZT11 Arranque General= INACTIVA,1-MAR-2016 01:19:32.250
1-MAR-2016 01:19:32.580,581,2557869,ZANJITAS.ZTZT11RI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT11RI,N,G,G,ZANJITAS ZT11 Recierre iniciado= ACTIVA,1-MAR-2016 01:19:32.580
1-MAR-2016 01:19:42.597,595,2557870,ZANJITAS.ZTZT11RT,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT11RT,N,G,G,ZANJITAS ZT11 Recierre Tierra= ACTIVA,1-MAR-2016 01:19:42.597
1-MAR-2016 01:19:42.597,597,2557871,ZANJITAS.ZTZT11AP,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT11AP,G,R,R,ZANJITAS ZT11 Apertura Proteccion= INACTIVA,1-MAR-2016 01:19:32.557
1-MAR-2016 01:19:42.597,598,2557872,ZANJITAS.ZTZT11AS1IM,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT11AS1IM,G,R,R,ZANJITAS ZT11 Apert Sobrecorri 1 I>= INACTIVA,1-MAR-2016 01:19:32.553
1-MAR-2016 01:19:42.597,598,2557873,ZANJITAS.ZTZT11RF,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT11RF,N,G,G,ZANJITAS ZT11 Recierre Fase= ACTIVA,1-MAR-2016 01:19:42.597
1-MAR-2016 01:19:42.603,603,2557874,ZANJITAS.ZTZT11PI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT11PI,G,R,R,ZANJITAS ZT11 Proteccion iniciada= INACTIVA,1-MAR-2016 01:19:32.250
1-MAR-2016 01:19:42.607,607,2557875,ZANJITAS.ZTZT11RI,ALARM,ZANJITAS,MASTER_PTM0_RP,ZANJITAS.ZTZT11RI,G,R,R,ZANJITAS ZT11 Recierre iniciado= INACTIVA,1-MAR-2016 01:19:32.580
1-MAR-2016 01:21:26.000,0,2557885,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 01:21:26.000
1-MAR-2016 01:24:24.000,0,2557886,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 01:21:26.000
1-MAR-2016 01:31:20.000,0,2557887,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 01:31:20.000
1-MAR-2016 01:31:53.000,0,2557888,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 01:31:20.000
