timestamp,MSEC,sequence_number,alarm_id,alarm_class,resource,logged_by,reference,prev_state,log_action,final_state,alarm_message,generation_time
1-MAR-2016 01:34:20.000,0,2557889,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 01:34:20.000
1-MAR-2016 01:35:25.000,0,2557890,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 01:34:20.000
1-MAR-2016 01:36:32.800,800,2557891,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,N,G,G,ETMO TR1 CBC EN CURSO = ACTUO,1-MAR-2016 01:36:32.800
1-MAR-2016 01:36:37.063,64,2557892,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,G,R,R,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 01:36:32.800
1-MAR-2016 01:38:54.953,953,2557894,ETMO.ETMOTR1CBCEC,ALARM,ETMO,ADMINISTRATOR,ETMO.ETMOTR1CBCEC,R,A,D,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 01:36:32.800
1-MAR-2016 01:40:27.000,0,2557893,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 01:40:27.000
1-MAR-2016 01:46:38.120,119,2557895,P_INDUSTRIAL.PI132LSLABGM,ALARM,P.INDUSTRIAL,MASTER_PTM0_RP,P_INDUSTRIAL.PI132LSLABGM,A,R,D,PI Guardamotor y V. Motor Int. L.S.Luis = OK,29-FEB-2016 19:30:03.670
1-MAR-2016 01:47:36.000,0,2557896,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 01:40:27.000
1-MAR-2016 01:49:26.000,0,2557897,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 01:49:26.000
1-MAR-2016 01:51:46.397,397,2557898,P_INDUSTRIAL.PI132LSLABGM,ALARM,P.INDUSTRIAL,MASTER_PTM0_RP,P_INDUSTRIAL.PI132LSLABGM,N,G,G,PI Guardamotor y V. Motor Int. L.S.Luis = FALLA,1-MAR-2016 01:51:46.397
1-MAR-2016 01:52:45.130,131,2557899,P_INDUSTRIAL.PI132LSLABGM,ALARM,P.INDUSTRIAL,MASTER_PTM0_RP,P_INDUSTRIAL.PI132LSLABGM,G,R,R,PI Guardamotor y V. Motor Int. L.S.Luis = OK,1-MAR-2016 01:51:46.397
1-MAR-2016 01:52:45.357,357,2557900,P_INDUSTRIAL.PI132LSLABGM,ALARM,P.INDUSTRIAL,MASTER_PTM0_RP,P_INDUSTRIAL.PI132LSLABGM,R,G,G,PI Guardamotor y V. Motor Int. L.S.Luis = FALLA,1-MAR-2016 01:52:45.357
1-MAR-2016 01:53:59.000,0,2557901,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 01:49:26.000
1-MAR-2016 02:00:19.547,546,2557902,P_INDUSTRIAL.PI132LSLABGM,ALARM,P.INDUSTRIAL,ADMINISTRATOR,P_INDUSTRIAL.PI132LSLABGM,G,A,A,PI Guardamotor y V. Motor Int. L.S.Luis = FALLA,1-MAR-2016 01:52:45.357
1-MAR-2016 02:04:51.000,0,2557903,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 02:04:51.000
1-MAR-2016 02:04:55.953,953,2557909,NASCHEL.NANA12PI,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12PI,R,A,D,NASCHEL NA12 Proteccion iniciada= INACTIVA,1-MAR-2016 02:07:03.767
1-MAR-2016 02:04:55.953,953,2557910,NASCHEL.NANA12ARG,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12ARG,R,A,D,NASCHEL NA12 Arranque General= INACTIVA,1-MAR-2016 02:07:03.767
1-MAR-2016 02:04:55.953,953,2557911,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 02:04:51.000
1-MAR-2016 02:05:33.000,0,2557904,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 02:04:51.000
1-MAR-2016 02:07:03.767,765,2557905,NASCHEL.NANA12ARG,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12ARG,N,G,G,NASCHEL NA12 Arranque General= ACTIVA,1-MAR-2016 02:07:03.767
1-MAR-2016 02:07:03.767,765,2557906,NASCHEL.NANA12PI,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12PI,N,G,G,NASCHEL NA12 Proteccion iniciada= ACTIVA,1-MAR-2016 02:07:03.767
1-MAR-2016 02:07:03.817,815,2557907,NASCHEL.NANA12ARG,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12ARG,G,R,R,NASCHEL NA12 Arranque General= INACTIVA,1-MAR-2016 02:07:03.767
1-MAR-2016 02:07:03.817,815,2557908,NASCHEL.NANA12PI,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12PI,G,R,R,NASCHEL NA12 Proteccion iniciada= INACTIVA,1-MAR-2016 02:07:03.767
1-MAR-2016 02:09:23.000,0,2557912,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 02:09:23.000
1-MAR-2016 02:11:47.000,0,2557913,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 02:09:23.000
1-MAR-2016 02:13:49.000,0,2557914,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 02:13:49.000
1-MAR-2016 02:15:50.000,0,2557915,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 02:13:49.000
1-MAR-2016 02:17:14.370,371,2557916,NASCHEL.NANA12ARG,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12ARG,N,G,G,NASCHEL NA12 Arranque General= ACTIVA,1-MAR-2016 02:17:14.370
1-MAR-2016 02:17:14.370,371,2557917,NASCHEL.NANA12PI,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12PI,N,G,G,NASCHEL NA12 Proteccion iniciada= ACTIVA,1-MAR-2016 02:17:14.370
1-MAR-2016 02:17:14.483,484,2557918,NASCHEL.NANA12ASIIMM,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12ASIIMM,N,G,G,NASCHEL NA12 Apert Sobrec Inst I>>= ACTIVA,1-MAR-2016 02:17:14.483
1-MAR-2016 02:17:14.487,487,2557919,NASCHEL.NANA12RF,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12RF,A,R,D,NASCHEL NA12 Recierre Fase= INACTIVA,29-FEB-2016 18:41:13.467
1-MAR-2016 02:17:14.487,487,2557920,NASCHEL.NANA12RT,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12RT,A,R,D,NASCHEL NA12 Recierre Tierra= INACTIVA,29-FEB-2016 18:41:13.467
1-MAR-2016 02:17:14.487,487,2557921,NASCHEL.NANA12AP,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12AP,N,G,G,NASCHEL NA12 Apertura Proteccion= ACTIVA,1-MAR-2016 02:17:14.487
1-MAR-2016 02:17:14.500,500,2557922,NASCHEL.NANA12ARG,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12ARG,G,R,R,NASCHEL NA12 Arranque General= INACTIVA,1-MAR-2016 02:17:14.370
1-MAR-2016 02:17:14.503,504,2557923,NASCHEL.NANA12RI,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12RI,N,G,G,NASCHEL NA12 Recierre iniciado= ACTIVA,1-MAR-2016 02:17:14.503
1-MAR-2016 02:17:19.540,539,2557924,NASCHEL.NANA12RT,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12RT,N,G,G,NASCHEL NA12 Recierre Tierra= ACTIVA,1-MAR-2016 02:17:19.540
1-MAR-2016 02:17:19.540,541,2557925,NASCHEL.NANA12AP,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12AP,G,R,R,NASCHEL NA12 Apertura Proteccion= INACTIVA,1-MAR-2016 02:17:14.487
1-MAR-2016 02:17:19.540,541,2557926,NASCHEL.NANA12ASIIMM,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12ASIIMM,G,R,R,NASCHEL NA12 Apert Sobrec Inst I>>= INACTIVA,1-MAR-2016 02:17:14.483
1-MAR-2016 02:17:19.543,542,2557927,NASCHEL.NANA12RF,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12RF,N,G,G,NASCHEL NA12 Recierre Fase= ACTIVA,1-MAR-2016 02:17:19.543
1-MAR-2016 02:17:19.547,547,2557928,NASCHEL.NANA12PI,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12PI,G,R,R,NASCHEL NA12 Proteccion iniciada= INACTIVA,1-MAR-2016 02:17:14.370
1-MAR-2016 02:17:19.550,551,2557929,NASCHEL.NANA12RI,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12RI,G,R,R,NASCHEL NA12 Recierre iniciado= INACTIVA,1-MAR-2016 02:17:14.503
1-MAR-2016 02:19:58.000,0,2557930,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 02:19:58.000
1-MAR-2016 02:20:07.627,625,2557931,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,G,A,A,Primary Channel Failed,1-MAR-2016 02:19:58.000
1-MAR-2016 02:20:07.627,625,2557932,NASCHEL.NANA12RF,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12RF,G,A,A,NASCHEL NA12 Recierre Fase= ACTIVA,1-MAR-2016 02:17:19.543
1-MAR-2016 02:20:07.627,625,2557933,NASCHEL.NANA12RT,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12RT,G,A,A,NASCHEL NA12 Recierre Tierra= ACTIVA,1-MAR-2016 02:17:19.540
1-MAR-2016 02:20:07.627,625,2557934,NASCHEL.NANA12RI,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12RI,R,A,D,NASCHEL NA12 Recierre iniciado= INACTIVA,1-MAR-2016 02:17:14.503
1-MAR-2016 02:20:11.453,453,2557935,NASCHEL.NANA12AP,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12AP,R,A,D,NASCHEL NA12 Apertura Proteccion= INACTIVA,1-MAR-2016 02:17:14.487
1-MAR-2016 02:20:11.453,453,2557936,NASCHEL.NANA12ASIIMM,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12ASIIMM,R,A,D,NASCHEL NA12 Apert Sobrec Inst I>>= INACTIVA,1-MAR-2016 02:17:14.483
1-MAR-2016 02:20:11.453,453,2557937,NASCHEL.NANA12PI,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12PI,R,A,D,NASCHEL NA12 Proteccion iniciada= INACTIVA,1-MAR-2016 02:17:14.370
1-MAR-2016 02:20:13.467,468,2557938,NASCHEL.NANA12ARG,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12ARG,R,A,D,NASCHEL NA12 Arranque General= INACTIVA,1-MAR-2016 02:17:14.370
1-MAR-2016 02:24:04.000,0,2557939,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 02:19:58.000
1-MAR-2016 02:25:50.000,0,2557940,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 02:25:50.000
1-MAR-2016 02:31:58.000,0,2557941,ZANJITAS_.PS_PRI_GOOD,COMMS,ZANJITAS,MASTER_PTM0_RP,ZANJITAS_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 02:31:58.000
1-MAR-2016 02:33:45.000,0,2557942,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 02:25:50.000
1-MAR-2016 02:35:49.000,0,2557943,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 02:35:49.000
1-MAR-2016 02:38:50.000,0,2557944,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 02:35:49.000
1-MAR-2016 02:40:57.000,0,2557945,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 02:40:57.000
1-MAR-2016 02:42:08.000,0,2557946,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 02:40:57.000
1-MAR-2016 02:44:23.000,0,2557947,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 02:44:23.000
1-MAR-2016 02:51:55.877,875,2557964,NASCHEL.NANA12RF,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12RF,G,A,A,NASCHEL NA12 Recierre Fase= ACTIVA,1-MAR-2016 02:54:05.260
1-MAR-2016 02:51:55.877,875,2557965,NASCHEL.NANA12RT,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12RT,G,A,A,NASCHEL NA12 Recierre Tierra= ACTIVA,1-MAR-2016 02:54:05.253
1-MAR-2016 02:51:55.877,875,2557966,NASCHEL.NANA12RI,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12RI,R,A,D,NASCHEL NA12 Recierre iniciado= INACTIVA,1-MAR-2016 02:54:00.207
1-MAR-2016 02:51:55.877,875,2557967,NASCHEL.NANA12AP,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12AP,R,A,D,NASCHEL NA12 Apertura Proteccion= INACTIVA,1-MAR-2016 02:54:00.197
1-MAR-2016 02:51:58.217,218,2557968,NASCHEL.NANA12ASIIMM,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12ASIIMM,R,A,D,NASCHEL NA12 Apert Sobrec Inst I>>= INACTIVA,1-MAR-2016 02:54:00.190
1-MAR-2016 02:51:58.217,218,2557969,NASCHEL.NANA12PI,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12PI,R,A,D,NASCHEL NA12 Proteccion iniciada= INACTIVA,1-MAR-2016 02:54:00.080
1-MAR-2016 02:51:58.217,218,2557970,NASCHEL.NANA12ARG,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12ARG,R,A,D,NASCHEL NA12 Arranque General= INACTIVA,1-MAR-2016 02:54:00.080
1-MAR-2016 02:52:24.000,0,2557948,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 02:44:23.000
1-MAR-2016 02:54:00.080,80,2557949,NASCHEL.NANA12ARG,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12ARG,N,G,G,NASCHEL NA12 Arranque General= ACTIVA,1-MAR-2016 02:54:00.080
1-MAR-2016 02:54:00.080,81,2557950,NASCHEL.NANA12PI,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12PI,N,G,G,NASCHEL NA12 Proteccion iniciada= ACTIVA,1-MAR-2016 02:54:00.080
1-MAR-2016 02:54:00.190,190,2557951,NASCHEL.NANA12ASIIMM,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12ASIIMM,N,G,G,NASCHEL NA12 Apert Sobrec Inst I>>= ACTIVA,1-MAR-2016 02:54:00.190
1-MAR-2016 02:54:00.197,196,2557952,NASCHEL.NANA12ARG,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12ARG,G,R,R,NASCHEL NA12 Arranque General= INACTIVA,1-MAR-2016 02:54:00.080
1-MAR-2016 02:54:00.197,196,2557953,NASCHEL.NANA12RF,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12RF,A,R,D,NASCHEL NA12 Recierre Fase= INACTIVA,1-MAR-2016 02:17:19.543
1-MAR-2016 02:54:00.197,196,2557954,NASCHEL.NANA12RT,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12RT,A,R,D,NASCHEL NA12 Recierre Tierra= INACTIVA,1-MAR-2016 02:17:19.540
1-MAR-2016 02:54:00.197,198,2557955,NASCHEL.NANA12AP,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12AP,N,G,G,NASCHEL NA12 Apertura Proteccion= ACTIVA,1-MAR-2016 02:54:00.197
1-MAR-2016 02:54:00.207,206,2557956,NASCHEL.NANA12RI,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12RI,N,G,G,NASCHEL NA12 Recierre iniciado= ACTIVA,1-MAR-2016 02:54:00.207
1-MAR-2016 02:54:05.253,254,2557957,NASCHEL.NANA12RT,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12RT,N,G,G,NASCHEL NA12 Recierre Tierra= ACTIVA,1-MAR-2016 02:54:05.253
1-MAR-2016 02:54:05.257,256,2557958,NASCHEL.NANA12AP,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12AP,G,R,R,NASCHEL NA12 Apertura Proteccion= INACTIVA,1-MAR-2016 02:54:00.197
1-MAR-2016 02:54:05.257,256,2557959,NASCHEL.NANA12ASIIMM,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12ASIIMM,G,R,R,NASCHEL NA12 Apert Sobrec Inst I>>= INACTIVA,1-MAR-2016 02:54:00.190
1-MAR-2016 02:54:05.260,259,2557960,NASCHEL.NANA12RF,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12RF,N,G,G,NASCHEL NA12 Recierre Fase= ACTIVA,1-MAR-2016 02:54:05.260
1-MAR-2016 02:54:05.267,267,2557961,NASCHEL.NANA12PI,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12PI,G,R,R,NASCHEL NA12 Proteccion iniciada= INACTIVA,1-MAR-2016 02:54:00.080
1-MAR-2016 02:54:05.267,267,2557962,NASCHEL.NANA12RI,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12RI,G,R,R,NASCHEL NA12 Recierre iniciado= INACTIVA,1-MAR-2016 02:54:00.207
1-MAR-2016 02:55:24.000,0,2557963,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 02:55:24.000
1-MAR-2016 02:55:54.010,9,2557972,NASCHEL.NANA12ARG,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12ARG,N,G,G,NASCHEL NA12 Arranque General= ACTIVA,1-MAR-2016 02:55:54.010
1-MAR-2016 02:55:54.010,9,2557973,NASCHEL.NANA12PI,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12PI,N,G,G,NASCHEL NA12 Proteccion iniciada= ACTIVA,1-MAR-2016 02:55:54.010
1-MAR-2016 02:55:54.117,117,2557974,NASCHEL.NANA12ASIIMM,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12ASIIMM,N,G,G,NASCHEL NA12 Apert Sobrec Inst I>>= ACTIVA,1-MAR-2016 02:55:54.117
1-MAR-2016 02:55:54.120,119,2557975,NASCHEL.NANA12RF,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12RF,A,R,D,NASCHEL NA12 Recierre Fase= INACTIVA,1-MAR-2016 02:54:05.260
1-MAR-2016 02:55:54.120,120,2557976,NASCHEL.NANA12RT,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12RT,A,R,D,NASCHEL NA12 Recierre Tierra= INACTIVA,1-MAR-2016 02:54:05.253
1-MAR-2016 02:55:54.120,120,2557977,NASCHEL.NANA12AP,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12AP,N,G,G,NASCHEL NA12 Apertura Proteccion= ACTIVA,1-MAR-2016 02:55:54.120
1-MAR-2016 02:55:54.137,135,2557978,NASCHEL.NANA12ARG,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12ARG,G,R,R,NASCHEL NA12 Arranque General= INACTIVA,1-MAR-2016 02:55:54.010
1-MAR-2016 02:55:54.140,139,2557979,NASCHEL.NANA12RI,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12RI,N,G,G,NASCHEL NA12 Recierre iniciado= ACTIVA,1-MAR-2016 02:55:54.140
1-MAR-2016 02:55:59.180,180,2557980,NASCHEL.NANA12RT,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12RT,N,G,G,NASCHEL NA12 Recierre Tierra= ACTIVA,1-MAR-2016 02:55:59.180
1-MAR-2016 02:55:59.183,182,2557981,NASCHEL.NANA12AP,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12AP,G,R,R,NASCHEL NA12 Apertura Proteccion= INACTIVA,1-MAR-2016 02:55:54.120
1-MAR-2016 02:55:59.183,182,2557982,NASCHEL.NANA12ASIIMM,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12ASIIMM,G,R,R,NASCHEL NA12 Apert Sobrec Inst I>>= INACTIVA,1-MAR-2016 02:55:54.117
1-MAR-2016 02:55:59.183,183,2557983,NASCHEL.NANA12RF,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12RF,N,G,G,NASCHEL NA12 Recierre Fase= ACTIVA,1-MAR-2016 02:55:59.183
1-MAR-2016 02:55:59.190,190,2557984,NASCHEL.NANA12PI,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12PI,G,R,R,NASCHEL NA12 Proteccion iniciada= INACTIVA,1-MAR-2016 02:55:54.010
1-MAR-2016 02:55:59.193,193,2557985,NASCHEL.NANA12RI,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12RI,G,R,R,NASCHEL NA12 Recierre iniciado= INACTIVA,1-MAR-2016 02:55:54.140
1-MAR-2016 02:58:06.827,828,2557986,NASCHEL.NANA12RF,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12RF,G,A,A,NASCHEL NA12 Recierre Fase= ACTIVA,1-MAR-2016 02:55:59.183
1-MAR-2016 02:58:06.827,828,2557987,NASCHEL.NANA12RT,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12RT,G,A,A,NASCHEL NA12 Recierre Tierra= ACTIVA,1-MAR-2016 02:55:59.180
1-MAR-2016 02:58:06.827,828,2557988,NASCHEL.NANA12RI,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12RI,R,A,D,NASCHEL NA12 Recierre iniciado= INACTIVA,1-MAR-2016 02:55:54.140
1-MAR-2016 02:58:06.827,828,2557989,NASCHEL.NANA12AP,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12AP,R,A,D,NASCHEL NA12 Apertura Proteccion= INACTIVA,1-MAR-2016 02:55:54.120
1-MAR-2016 02:58:12.140,140,2557990,NASCHEL.NANA12ASIIMM,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12ASIIMM,R,A,D,NASCHEL NA12 Apert Sobrec Inst I>>= INACTIVA,1-MAR-2016 02:55:54.117
1-MAR-2016 02:58:12.140,140,2557991,NASCHEL.NANA12PI,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12PI,R,A,D,NASCHEL NA12 Proteccion iniciada= INACTIVA,1-MAR-2016 02:55:54.010
1-MAR-2016 02:58:12.140,140,2557992,NASCHEL.NANA12ARG,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12ARG,R,A,D,NASCHEL NA12 Arranque General= INACTIVA,1-MAR-2016 02:55:54.010
1-MAR-2016 02:58:28.000,0,2557971,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 02:55:24.000
1-MAR-2016 03:04:37.000,0,2557993,MERLO_1_.PS_PRI_GOOD,COMMS,MERLO_1,MASTER_PTM0_RP,MERLO_1_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 03:04:37.000
1-MAR-2016 03:04:47.847,846,2558004,TILISARAO.TITI13AP,ALARM,TILISARAO,MASTER_PTM0_RP,TILISARAO.TITI13AP,N,G,G,Tilisarao TI13 Arranque Proteccion= ACTIVA,1-MAR-2016 03:04:47.847
1-MAR-2016 03:04:47.907,906,2558005,TILISARAO.TITI13AP,ALARM,TILISARAO,MASTER_PTM0_RP,TILISARAO.TITI13AP,G,R,R,Tilisarao TI13 Arranque Proteccion= INACTIVA,1-MAR-2016 03:04:47.847
1-MAR-2016 03:05:18.843,843,2557997,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,G,A,A,Primary Channel Failed,1-MAR-2016 03:05:49.000
1-MAR-2016 03:05:18.843,843,2557998,MERLO_1_.PS_PRI_GOOD,COMMS,MERLO_1,ADMINISTRATOR,MERLO_1_.PS_PRI_GOOD,G,A,A,Primary Channel Failed,1-MAR-2016 03:04:37.000
1-MAR-2016 03:05:49.000,0,2557994,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 03:05:49.000
1-MAR-2016 03:05:52.517,515,2558000,ETMO.ETMOTR1CBCEC,ALARM,ETMO,ADMINISTRATOR,ETMO.ETMOTR1CBCEC,R,A,D,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 03:08:38.263
1-MAR-2016 03:08:38.263,264,2557995,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,N,G,G,ETMO TR1 CBC EN CURSO = ACTUO,1-MAR-2016 03:08:38.263
1-MAR-2016 03:08:42.527,527,2557996,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,G,R,R,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 03:08:38.263
1-MAR-2016 03:09:14.000,0,2557999,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 03:05:49.000
1-MAR-2016 03:11:23.000,0,2558001,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 03:11:23.000
1-MAR-2016 03:11:52.233,234,2558006,TILISARAO.TITI13AP,ALARM,TILISARAO,ADMINISTRATOR,TILISARAO.TITI13AP,R,A,D,Tilisarao TI13 Arranque Proteccion= INACTIVA,1-MAR-2016 03:04:47.847
1-MAR-2016 03:12:28.000,0,2558002,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 03:11:23.000
1-MAR-2016 03:14:21.000,0,2558003,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 03:14:21.000
1-MAR-2016 03:30:54.657,656,2558008,ELCOM.CAM_ABSTATUS_GWY1,ELCOM,ELCOM,MASTER_PTM0_RP,ELCOM.CAM_ABSTATUS_GWY1,G,G,G,ELCOM 1 ASC AB = NoConfigurada,1-MAR-2016 03:30:54.657
1-MAR-2016 03:30:54.687,687,2558009,ELCOM.CAM_BBSTATUS_GWY1,ELCOM,ELCOM,MASTER_PTM0_RP,ELCOM.CAM_BBSTATUS_GWY1,G,G,G,ELCOM 1 ASC BB = NoConfigurada,1-MAR-2016 03:30:54.687
1-MAR-2016 03:30:54.717,718,2558010,ELCOM.CAM_BCSTATUS_GWY1,ELCOM,ELCOM,MASTER_PTM0_RP,ELCOM.CAM_BCSTATUS_GWY1,G,G,G,ELCOM 1 ASC BC = NoConfigurada,1-MAR-2016 03:30:54.717
1-MAR-2016 03:30:55.343,343,2558011,ELCOM.CAM_ABSTATUS_GWY1,ELCOM,ELCOM,MASTER_PTM0_RP,ELCOM.CAM_ABSTATUS_GWY1,G,G,G,ELCOM 1 ASC AB = Estableciendo,1-MAR-2016 03:30:55.343
1-MAR-2016 03:30:55.377,375,2558012,ELCOM.CAM_BBSTATUS_GWY1,ELCOM,ELCOM,MASTER_PTM0_RP,ELCOM.CAM_BBSTATUS_GWY1,G,G,G,ELCOM 1 ASC BB = Estableciendo,1-MAR-2016 03:30:55.377
1-MAR-2016 03:30:55.407,406,2558013,ELCOM.CAM_BCSTATUS_GWY1,ELCOM,ELCOM,MASTER_PTM0_RP,ELCOM.CAM_BCSTATUS_GWY1,G,G,G,ELCOM 1 ASC BC = Estableciendo,1-MAR-2016 03:30:55.407
1-MAR-2016 03:31:15.000,0,2558007,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 03:14:21.000
1-MAR-2016 03:35:16.000,0,2558014,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 03:35:16.000
1-MAR-2016 03:40:39.000,0,2558015,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 03:35:16.000
1-MAR-2016 03:48:08.877,876,2558019,S_FRANCISCO.SFT1Q2569AITMP,ALARM,S_FRANCISCO,MASTER_PTM0_RP,S_FRANCISCO.SFT1Q2569AITMP,N,G,G,SF Alim. Barra Tr1 Arranque I Temp.= ACTIVA,1-MAR-2016 03:48:08.877
1-MAR-2016 03:48:08.877,876,2558020,S_FRANCISCO.SFT1Q2569DITMP,ALARM,S_FRANCISCO,MASTER_PTM0_RP,S_FRANCISCO.SFT1Q2569DITMP,N,G,G,SF Alim. Barra Tr1 Disparo I Temp.= ACTIVA,1-MAR-2016 03:48:08.877
1-MAR-2016 03:48:08.877,876,2558021,S_FRANCISCO.SFT2Q2570AITMP,ALARM,S_FRANCISCO,MASTER_PTM0_RP,S_FRANCISCO.SFT2Q2570AITMP,N,G,G,SF Alim. Barra Tr2 Arranque I Temp.= ACTIVA,1-MAR-2016 03:48:08.877
1-MAR-2016 03:48:08.877,876,2558022,S_FRANCISCO.SFT2Q2570DITMP,ALARM,S_FRANCISCO,MASTER_PTM0_RP,S_FRANCISCO.SFT2Q2570DITMP,N,G,G,SF Alim. Barra Tr2 Disparo I Temp.= ACTIVA,1-MAR-2016 03:48:08.877
1-MAR-2016 03:48:08.890,891,2558023,S_FRANCISCO.SFT1Q2569AITMP,ALARM,S_FRANCISCO,MASTER_PTM0_RP,S_FRANCISCO.SFT1Q2569AITMP,G,R,R,SF Alim. Barra Tr1 Arranque I Temp.= INACTIVA,1-MAR-2016 03:48:08.877
1-MAR-2016 03:48:08.890,891,2558024,S_FRANCISCO.SFT1Q2569DITMP,ALARM,S_FRANCISCO,MASTER_PTM0_RP,S_FRANCISCO.SFT1Q2569DITMP,G,R,R,SF Alim. Barra Tr1 Disparo I Temp.= INACTIVA,1-MAR-2016 03:48:08.877
1-MAR-2016 03:48:08.897,896,2558025,S_FRANCISCO.SFT2Q2570AITMP,ALARM,S_FRANCISCO,MASTER_PTM0_RP,S_FRANCISCO.SFT2Q2570AITMP,G,R,R,SF Alim. Barra Tr2 Arranque I Temp.= INACTIVA,1-MAR-2016 03:48:08.877
1-MAR-2016 03:48:08.897,896,2558026,S_FRANCISCO.SFT2Q2570DITMP,ALARM,S_FRANCISCO,MASTER_PTM0_RP,S_FRANCISCO.SFT2Q2570DITMP,G,R,R,SF Alim. Barra Tr2 Disparo I Temp.= INACTIVA,1-MAR-2016 03:48:08.877
1-MAR-2016 03:48:08.900,901,2558027,S_FRANCISCO.SFDISF11AITMP,ALARM,S_FRANCISCO,MASTER_PTM0_RP,S_FRANCISCO.SFDISF11AITMP,N,G,G,SFDistr. SF11 Arranque I Temp.= ACTIVA,1-MAR-2016 03:48:08.900
1-MAR-2016 03:48:08.900,901,2558028,S_FRANCISCO.SFDISF11DITMP,ALARM,S_FRANCISCO,MASTER_PTM0_RP,S_FRANCISCO.SFDISF11DITMP,N,G,G,SFDistr. SF11 Disparo I Temp.= ACTIVA,1-MAR-2016 03:48:08.900
1-MAR-2016 03:48:08.907,906,2558029,S_FRANCISCO.SFDISF11A0INS,ALARM,S_FRANCISCO,MASTER_PTM0_RP,S_FRANCISCO.SFDISF11A0INS,N,G,G,SFDistr. SF11 Arranque Io Inst.= ACTIVA,1-MAR-2016 03:48:08.907
1-MAR-2016 03:48:08.907,906,2558030,S_FRANCISCO.SFDISF11AITMP,ALARM,S_FRANCISCO,MASTER_PTM0_RP,S_FRANCISCO.SFDISF11AITMP,G,R,R,SFDistr. SF11 Arranque I Temp.= INACTIVA,1-MAR-2016 03:48:08.900
1-MAR-2016 03:48:08.907,906,2558031,S_FRANCISCO.SFDISF11DITMP,ALARM,S_FRANCISCO,MASTER_PTM0_RP,S_FRANCISCO.SFDISF11DITMP,G,R,R,SFDistr. SF11 Disparo I Temp.= INACTIVA,1-MAR-2016 03:48:08.900
1-MAR-2016 03:48:08.987,987,2558032,S_FRANCISCO.SFDISF11INT,4SDIG,S_FRANCISCO,MASTER_PTM0_RP,S_FRANCISCO.SFDISF11INT,N,G,G,"SF 13,2 Dist. SF  11 Int. SF  11 = ABIERTO",1-MAR-2016 03:48:08.987
1-MAR-2016 03:48:08.987,987,2558033,S_FRANCISCO.SFDISF11INT,4SDIG,S_FRANCISCO,MASTER_PTM0_RP,S_FRANCISCO.SFDISF11INT,G,R,R,"SF 13,2 Dist. SF  11 Int. SF  11 = ABIERTO",1-MAR-2016 03:48:08.987
1-MAR-2016 03:51:43.000,0,2558016,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 03:51:43.000
1-MAR-2016 03:52:51.343,343,2558034,S_FRANCISCO.SFDISF11A0INS,ALARM,S_FRANCISCO,ADMINISTRATOR,S_FRANCISCO.SFDISF11A0INS,G,A,A,SFDistr. SF11 Arranque Io Inst.= ACTIVA,1-MAR-2016 03:48:08.907
1-MAR-2016 03:53:11.000,0,2558017,MERLO_1_.PS_PRI_GOOD,COMMS,MERLO_1,MASTER_PTM0_RP,MERLO_1_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 03:04:37.000
1-MAR-2016 03:53:35.717,718,2558035,S_FRANCISCO.SFDISF11DITMP,ALARM,S_FRANCISCO,ADMINISTRATOR,S_FRANCISCO.SFDISF11DITMP,R,A,D,SFDistr. SF11 Disparo I Temp.= INACTIVA,1-MAR-2016 03:48:08.900
1-MAR-2016 03:53:35.717,718,2558036,S_FRANCISCO.SFDISF11AITMP,ALARM,S_FRANCISCO,ADMINISTRATOR,S_FRANCISCO.SFDISF11AITMP,R,A,D,SFDistr. SF11 Arranque I Temp.= INACTIVA,1-MAR-2016 03:48:08.900
1-MAR-2016 03:53:39.593,593,2558037,S_FRANCISCO.SFT2Q2570DITMP,ALARM,S_FRANCISCO,ADMINISTRATOR,S_FRANCISCO.SFT2Q2570DITMP,R,A,D,SF Alim. Barra Tr2 Disparo I Temp.= INACTIVA,1-MAR-2016 03:48:08.877
1-MAR-2016 03:53:39.593,593,2558038,S_FRANCISCO.SFT2Q2570AITMP,ALARM,S_FRANCISCO,ADMINISTRATOR,S_FRANCISCO.SFT2Q2570AITMP,R,A,D,SF Alim. Barra Tr2 Arranque I Temp.= INACTIVA,1-MAR-2016 03:48:08.877
1-MAR-2016 03:53:45.467,468,2558039,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 03:51:43.000
1-MAR-2016 03:53:45.467,468,2558040,S_FRANCISCO.SFDISF11INT,4SDIG,S_FRANCISCO,ADMINISTRATOR,S_FRANCISCO.SFDISF11INT,R,A,D,"SF 13,2 Dist. SF  11 Int. SF  11 = ABIERTO",1-MAR-2016 03:48:08.987
1-MAR-2016 03:53:45.467,468,2558041,S_FRANCISCO.SFT1Q2569DITMP,ALARM,S_FRANCISCO,ADMINISTRATOR,S_FRANCISCO.SFT1Q2569DITMP,R,A,D,SF Alim. Barra Tr1 Disparo I Temp.= INACTIVA,1-MAR-2016 03:48:08.877
1-MAR-2016 03:53:45.467,468,2558042,S_FRANCISCO.SFT1Q2569AITMP,ALARM,S_FRANCISCO,ADMINISTRATOR,S_FRANCISCO.SFT1Q2569AITMP,R,A,D,SF Alim. Barra Tr1 Arranque I Temp.= INACTIVA,1-MAR-2016 03:48:08.877
1-MAR-2016 03:54:41.563,562,2558046,PL_LOG_CONTROL_FAILURE,CNTRL,S_FRANCISCO,ADMINISTRATOR,S_FRANCISCO.SFDISF11INT,G,A,D,S_FRANCISCO.SFDISF11INT Control unsuccessful. State is ABIERTO,1-MAR-2016 03:57:18.343
1-MAR-2016 03:55:08.907,906,2558049,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,G,A,A,Primary Channel Failed,1-MAR-2016 03:57:16.000
1-MAR-2016 03:55:08.907,906,2558050,ZANJITAS_.PS_PRI_GOOD,COMMS,ZANJITAS,ADMINISTRATOR,ZANJITAS_.PS_PRI_GOOD,G,A,A,Primary Channel Failed,1-MAR-2016 02:31:58.000
1-MAR-2016 03:55:11.000,0,2558018,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 03:51:43.000
1-MAR-2016 03:56:48.233,234,2558043,PL_LOG_CONTROL_REQUEST,CNTRL,S_FRANCISCO,ADMINISTRATOR,S_FRANCISCO.SFDISF11INT,N,G,D,S_FRANCISCO.SFDISF11INT Control from ABIERTO to CERRADO,1-MAR-2016 03:56:48.233
1-MAR-2016 03:57:16.000,0,2558044,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 03:57:16.000
1-MAR-2016 03:57:18.343,343,2558045,PL_LOG_CONTROL_FAILURE,CNTRL,S_FRANCISCO,EVENT_MGR,S_FRANCISCO.SFDISF11INT,N,G,G,S_FRANCISCO.SFDISF11INT Control unsuccessful. State is ABIERTO,1-MAR-2016 03:57:18.343
1-MAR-2016 03:57:40.017,15,2558047,PL_LOG_CONTROL_REQUEST,CNTRL,S_FRANCISCO,ADMINISTRATOR,S_FRANCISCO.SFDISF11INT,N,G,D,S_FRANCISCO.SFDISF11INT Control from ABIERTO to CERRADO,1-MAR-2016 03:57:40.017
1-MAR-2016 03:57:48.627,625,2558048,PL_LOG_CONTROL_SUCCESS,CNTRL,S_FRANCISCO,EVENT_MGR,S_FRANCISCO.SFDISF11INT,N,G,D,S_FRANCISCO.SFDISF11INT Control successful. State is CERRADO,1-MAR-2016 03:57:48.627
1-MAR-2016 04:07:15.000,0,2558051,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 03:57:16.000
1-MAR-2016 04:09:43.000,0,2558052,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 04:09:43.000
1-MAR-2016 04:12:09.000,0,2558053,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 04:09:43.000
1-MAR-2016 04:16:01.000,0,2558054,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 04:16:01.000
1-MAR-2016 04:16:57.000,0,2558055,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 04:16:01.000
1-MAR-2016 04:34:13.000,0,2558056,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 04:34:13.000
1-MAR-2016 04:38:46.000,0,2558057,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 04:34:13.000
1-MAR-2016 04:45:56.000,0,2558058,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 04:45:56.000
1-MAR-2016 04:46:02.000,0,2558059,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 04:45:56.000
1-MAR-2016 04:47:13.000,0,2558060,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 04:47:13.000
1-MAR-2016 04:47:32.000,0,2558061,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 04:47:13.000
1-MAR-2016 04:50:13.000,0,2558062,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 04:50:13.000
1-MAR-2016 04:52:03.000,0,2558063,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 04:50:13.000
1-MAR-2016 04:54:17.000,0,2558064,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 04:54:17.000
1-MAR-2016 04:56:22.000,0,2558065,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 04:54:17.000
1-MAR-2016 04:58:19.000,0,2558066,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 04:58:19.000
1-MAR-2016 04:59:10.000,0,2558067,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 04:58:19.000
1-MAR-2016 05:05:56.000,0,2558068,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 05:05:56.000
1-MAR-2016 05:07:03.953,953,2558076,CANDELARIA.CANDRE132ARTEM,ALARM,CANDELARIA,ADMINISTRATOR,CANDELARIA.CANDRE132ARTEM,R,A,D,ETCA Resp132 TR1 Arranque I>= NORMAL,1-MAR-2016 05:10:44.440
1-MAR-2016 05:07:03.953,953,2558077,CANDELARIA.CANDRE132ARSFS,ALARM,CANDELARIA,ADMINISTRATOR,CANDELARIA.CANDRE132ARSFS,R,A,D,ETCA Resp132 TR1 Arranque Sobrec. Fase S= NORMAL,1-MAR-2016 05:10:44.440
1-MAR-2016 05:07:03.953,953,2558078,CANDELARIA.CANDRE132ARSFR,ALARM,CANDELARIA,ADMINISTRATOR,CANDELARIA.CANDRE132ARSFR,R,A,D,ETCA Resp132 TR1 Arranque Sobrec. Fase R= NORMAL,1-MAR-2016 05:10:44.440
1-MAR-2016 05:08:36.000,0,2558075,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 05:05:56.000
1-MAR-2016 05:09:33.390,391,2558081,CANDELARIA.CANDTR1ARGR,ALARM,CAMPO_TR132,MASTER_PTM0_RP,CANDELARIA.CANDTR1ARGR,N,G,G,ETCA TR1 Arranque general Rele= ACTUO,1-MAR-2016 05:09:33.390
1-MAR-2016 05:09:33.390,391,2558082,CANDELARIA.CANDTR1ARPS,ALARM,CAMPO_TR132,MASTER_PTM0_RP,CANDELARIA.CANDTR1ARPS,N,G,G,ETCA TR1 Arranque Protecc. Sobrecor.= ACTUO,1-MAR-2016 05:09:33.390
1-MAR-2016 05:09:33.390,391,2558083,CANDELARIA.CANDTR1ARPSFR,ALARM,CAMPO_TR132,MASTER_PTM0_RP,CANDELARIA.CANDTR1ARPSFR,N,G,G,ETCA TR1 Arranque Protec. Sobrec. Fase R= ACTUO,1-MAR-2016 05:09:33.390
1-MAR-2016 05:09:33.390,391,2558084,CANDELARIA.CANDTR1ARPSFS,ALARM,CAMPO_TR132,MASTER_PTM0_RP,CANDELARIA.CANDTR1ARPSFS,N,G,G,ETCA TR1 Arranque Protec. Sobrec. Fase S= ACTUO,1-MAR-2016 05:09:33.390
1-MAR-2016 05:09:33.390,391,2558085,CANDELARIA.CANDTR1ARST,ALARM,CAMPO_TR132,MASTER_PTM0_RP,CANDELARIA.CANDTR1ARST,N,G,G,ETCA TR1 Arranque Sobrec. Temp. I>= ACTUO,1-MAR-2016 05:09:33.390
1-MAR-2016 05:09:33.430,431,2558086,CANDELARIA.CANDTR1ARPSFS,ALARM,CAMPO_TR132,MASTER_PTM0_RP,CANDELARIA.CANDTR1ARPSFS,R,G,G,ETCA TR1 Arranque Protec. Sobrec. Fase S= NORMAL,1-MAR-2016 05:09:33.430
1-MAR-2016 05:09:33.440,441,2558087,CANDELARIA.CANDTR1ARST,ALARM,CAMPO_TR132,MASTER_PTM0_RP,CANDELARIA.CANDTR1ARST,R,G,G,ETCA TR1 Arranque Sobrec. Temp. I>= NORMAL,1-MAR-2016 05:09:33.440
1-MAR-2016 05:09:33.440,441,2558088,CANDELARIA.CANDTR1ARPSFR,ALARM,CAMPO_TR132,MASTER_PTM0_RP,CANDELARIA.CANDTR1ARPSFR,R,G,G,ETCA TR1 Arranque Protec. Sobrec. Fase R= NORMAL,1-MAR-2016 05:09:33.440
1-MAR-2016 05:09:33.440,441,2558089,CANDELARIA.CANDTR1ARGR,ALARM,CAMPO_TR132,MASTER_PTM0_RP,CANDELARIA.CANDTR1ARGR,R,G,G,ETCA TR1 Arranque general Rele= NORMAL,1-MAR-2016 05:09:33.440
1-MAR-2016 05:09:33.440,441,2558090,CANDELARIA.CANDTR1ARPS,ALARM,CAMPO_TR132,MASTER_PTM0_RP,CANDELARIA.CANDTR1ARPS,R,G,G,ETCA TR1 Arranque Protecc. Sobrecor.= NORMAL,1-MAR-2016 05:09:33.440
1-MAR-2016 05:10:43.000,0,2558079,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 05:10:43.000
1-MAR-2016 05:10:44.410,409,2558069,CANDELARIA.CANDRE132ARSFR,ALARM,CANDELARIA,MASTER_PTM0_RP,CANDELARIA.CANDRE132ARSFR,N,G,G,ETCA Resp132 TR1 Arranque Sobrec. Fase R= ACTUO,1-MAR-2016 05:10:44.410
1-MAR-2016 05:10:44.410,409,2558070,CANDELARIA.CANDRE132ARSFS,ALARM,CANDELARIA,MASTER_PTM0_RP,CANDELARIA.CANDRE132ARSFS,N,G,G,ETCA Resp132 TR1 Arranque Sobrec. Fase S= ACTUO,1-MAR-2016 05:10:44.410
1-MAR-2016 05:10:44.410,409,2558071,CANDELARIA.CANDRE132ARTEM,ALARM,CANDELARIA,MASTER_PTM0_RP,CANDELARIA.CANDRE132ARTEM,N,G,G,ETCA Resp132 TR1 Arranque I>= ACTUO,1-MAR-2016 05:10:44.410
1-MAR-2016 05:10:44.440,439,2558072,CANDELARIA.CANDRE132ARSFR,ALARM,CANDELARIA,MASTER_PTM0_RP,CANDELARIA.CANDRE132ARSFR,R,G,G,ETCA Resp132 TR1 Arranque Sobrec. Fase R= NORMAL,1-MAR-2016 05:10:44.440
1-MAR-2016 05:10:44.440,439,2558073,CANDELARIA.CANDRE132ARSFS,ALARM,CANDELARIA,MASTER_PTM0_RP,CANDELARIA.CANDRE132ARSFS,R,G,G,ETCA Resp132 TR1 Arranque Sobrec. Fase S= NORMAL,1-MAR-2016 05:10:44.440
1-MAR-2016 05:10:44.440,439,2558074,CANDELARIA.CANDRE132ARTEM,ALARM,CANDELARIA,MASTER_PTM0_RP,CANDELARIA.CANDRE132ARTEM,R,G,G,ETCA Resp132 TR1 Arranque I>= NORMAL,1-MAR-2016 05:10:44.440
1-MAR-2016 05:12:03.467,468,2558099,CANDELARIA.CANDRE132ARTEM,ALARM,CANDELARIA,ADMINISTRATOR,CANDELARIA.CANDRE132ARTEM,R,A,D,ETCA Resp132 TR1 Arranque I>= NORMAL,1-MAR-2016 05:18:05.517
1-MAR-2016 05:12:06.953,953,2558100,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 05:10:43.000
1-MAR-2016 05:13:33.610,609,2558102,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,G,A,A,Primary Channel Failed,1-MAR-2016 05:16:03.000
1-MAR-2016 05:13:33.610,609,2558103,CANDELARIA.CANDTR1ARPS,ALARM,CAMPO_TR132,ADMINISTRATOR,CANDELARIA.CANDTR1ARPS,R,A,D,ETCA TR1 Arranque Protecc. Sobrecor.= NORMAL,1-MAR-2016 05:09:33.440
1-MAR-2016 05:13:33.610,609,2558104,CANDELARIA.CANDTR1ARGR,ALARM,CAMPO_TR132,ADMINISTRATOR,CANDELARIA.CANDTR1ARGR,R,A,D,ETCA TR1 Arranque general Rele= NORMAL,1-MAR-2016 05:09:33.440
1-MAR-2016 05:13:33.610,609,2558105,CANDELARIA.CANDTR1ARPSFR,ALARM,CAMPO_TR132,ADMINISTRATOR,CANDELARIA.CANDTR1ARPSFR,R,A,D,ETCA TR1 Arranque Protec. Sobrec. Fase R= NORMAL,1-MAR-2016 05:09:33.440
1-MAR-2016 05:13:33.610,609,2558106,CANDELARIA.CANDTR1ARST,ALARM,CAMPO_TR132,ADMINISTRATOR,CANDELARIA.CANDTR1ARST,R,A,D,ETCA TR1 Arranque Sobrec. Temp. I>= NORMAL,1-MAR-2016 05:09:33.440
1-MAR-2016 05:13:33.610,609,2558107,CANDELARIA.CANDTR1ARPSFS,ALARM,CAMPO_TR132,ADMINISTRATOR,CANDELARIA.CANDTR1ARPSFS,R,A,D,ETCA TR1 Arranque Protec. Sobrec. Fase S= NORMAL,1-MAR-2016 05:09:33.430
1-MAR-2016 05:13:36.127,125,2558108,CANDELARIA.CANDRE132ARSFR,ALARM,CANDELARIA,ADMINISTRATOR,CANDELARIA.CANDRE132ARSFR,R,A,D,ETCA Resp132 TR1 Arranque Sobrec. Fase R= NORMAL,1-MAR-2016 05:18:05.517
1-MAR-2016 05:13:36.127,125,2558109,CANDELARIA.CANDRE132ARSFT,ALARM,CANDELARIA,ADMINISTRATOR,CANDELARIA.CANDRE132ARSFT,R,A,D,ETCA Resp132 TR1 Arranque Sobrec. Fase T= NORMAL,1-MAR-2016 05:18:05.507
1-MAR-2016 05:13:36.127,125,2558110,CANDELARIA.CANDRE132ARSFS,ALARM,CANDELARIA,ADMINISTRATOR,CANDELARIA.CANDRE132ARSFS,R,A,D,ETCA Resp132 TR1 Arranque Sobrec. Fase S= NORMAL,1-MAR-2016 05:18:05.507
1-MAR-2016 05:14:21.000,0,2558080,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 05:10:43.000
1-MAR-2016 05:16:03.000,0,2558101,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 05:16:03.000
1-MAR-2016 05:18:05.467,468,2558091,CANDELARIA.CANDRE132ARSFR,ALARM,CANDELARIA,MASTER_PTM0_RP,CANDELARIA.CANDRE132ARSFR,N,G,G,ETCA Resp132 TR1 Arranque Sobrec. Fase R= ACTUO,1-MAR-2016 05:18:05.467
1-MAR-2016 05:18:05.467,468,2558092,CANDELARIA.CANDRE132ARSFS,ALARM,CANDELARIA,MASTER_PTM0_RP,CANDELARIA.CANDRE132ARSFS,N,G,G,ETCA Resp132 TR1 Arranque Sobrec. Fase S= ACTUO,1-MAR-2016 05:18:05.467
1-MAR-2016 05:18:05.467,468,2558093,CANDELARIA.CANDRE132ARTEM,ALARM,CANDELARIA,MASTER_PTM0_RP,CANDELARIA.CANDRE132ARTEM,N,G,G,ETCA Resp132 TR1 Arranque I>= ACTUO,1-MAR-2016 05:18:05.467
1-MAR-2016 05:18:05.477,478,2558094,CANDELARIA.CANDRE132ARSFT,ALARM,CANDELARIA,MASTER_PTM0_RP,CANDELARIA.CANDRE132ARSFT,N,G,G,ETCA Resp132 TR1 Arranque Sobrec. Fase T= ACTUO,1-MAR-2016 05:18:05.477
1-MAR-2016 05:18:05.507,508,2558095,CANDELARIA.CANDRE132ARSFS,ALARM,CANDELARIA,MASTER_PTM0_RP,CANDELARIA.CANDRE132ARSFS,R,G,G,ETCA Resp132 TR1 Arranque Sobrec. Fase S= NORMAL,1-MAR-2016 05:18:05.507
1-MAR-2016 05:18:05.507,508,2558096,CANDELARIA.CANDRE132ARSFT,ALARM,CANDELARIA,MASTER_PTM0_RP,CANDELARIA.CANDRE132ARSFT,R,G,G,ETCA Resp132 TR1 Arranque Sobrec. Fase T= NORMAL,1-MAR-2016 05:18:05.507
1-MAR-2016 05:18:05.517,518,2558097,CANDELARIA.CANDRE132ARSFR,ALARM,CANDELARIA,MASTER_PTM0_RP,CANDELARIA.CANDRE132ARSFR,R,G,G,ETCA Resp132 TR1 Arranque Sobrec. Fase R= NORMAL,1-MAR-2016 05:18:05.517
1-MAR-2016 05:18:05.517,518,2558098,CANDELARIA.CANDRE132ARTEM,ALARM,CANDELARIA,MASTER_PTM0_RP,CANDELARIA.CANDRE132ARTEM,R,G,G,ETCA Resp132 TR1 Arranque I>= NORMAL,1-MAR-2016 05:18:05.517
1-MAR-2016 05:18:49.000,0,2558111,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 05:16:03.000
1-MAR-2016 05:20:42.000,0,2558112,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 05:20:42.000
1-MAR-2016 05:21:56.000,0,2558113,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 05:20:42.000
1-MAR-2016 05:27:43.000,0,2558114,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 05:27:43.000
1-MAR-2016 05:32:40.000,0,2558115,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 05:27:43.000
1-MAR-2016 05:36:15.000,0,2558116,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 05:36:15.000
1-MAR-2016 05:41:21.000,0,2558117,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 05:36:15.000
1-MAR-2016 05:45:13.000,0,2558118,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 05:45:13.000
1-MAR-2016 05:59:37.203,202,2558119,P_INDUSTRIAL.PI132LSLABGM,ALARM,P.INDUSTRIAL,MASTER_PTM0_RP,P_INDUSTRIAL.PI132LSLABGM,A,R,D,PI Guardamotor y V. Motor Int. L.S.Luis = OK,1-MAR-2016 01:52:45.357
1-MAR-2016 06:04:44.000,0,2558120,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 05:45:13.000
1-MAR-2016 06:09:13.000,0,2558121,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 06:09:13.000
1-MAR-2016 06:09:30.000,0,2558122,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 06:09:13.000
1-MAR-2016 06:13:12.000,0,2558123,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 06:13:12.000
1-MAR-2016 06:15:24.000,0,2558124,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 06:13:12.000
1-MAR-2016 06:19:12.000,0,2558125,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 06:19:12.000
1-MAR-2016 06:36:24.903,903,2558126,ETSL_CENTRO.SLC380VCAFTG,ALARM,ETSL_CENTRO,MASTER_PTM0_RP,ETSL_CENTRO.SLC380VCAFTG,N,G,G,SL Centro 380VCA FALTA TENSION GRAL= ACTUO,1-MAR-2016 06:36:24.903
1-MAR-2016 06:36:27.483,482,2558127,ETSL_CENTRO.SLC380VCAFTG,ALARM,ETSL_CENTRO,MASTER_PTM0_RP,ETSL_CENTRO.SLC380VCAFTG,G,R,R,SL Centro 380VCA FALTA TENSION GRAL= NORMAL,1-MAR-2016 06:36:24.903
1-MAR-2016 06:37:53.063,62,2558128,ETSL_CENTRO.SLC380VCAFTG,ALARM,ETSL_CENTRO,ADMINISTRATOR,ETSL_CENTRO.SLC380VCAFTG,R,A,D,SL Centro 380VCA FALTA TENSION GRAL= NORMAL,1-MAR-2016 06:36:24.903
1-MAR-2016 06:37:53.063,62,2558129,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,G,A,A,Primary Channel Failed,1-MAR-2016 06:19:12.000
1-MAR-2016 06:43:06.000,0,2558130,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 06:19:12.000
1-MAR-2016 06:45:59.000,0,2558131,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 06:45:59.000
1-MAR-2016 06:50:10.000,0,2558132,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 06:45:59.000
1-MAR-2016 06:56:08.000,0,2558133,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 06:56:08.000
1-MAR-2016 06:56:21.000,0,2558134,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 06:56:08.000
1-MAR-2016 07:03:27.170,171,2558135,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 06:56:08.000
1-MAR-2016 07:14:57.873,873,2522963,IBOX_VMSTR2.VMSAGRDTR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSAGRDTR2,N,G,G,VILLA MERC SUR Arr GRAL Rele Dif TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522964,IBOX_VMSTR2.VMSAGRDTR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSAGRDTR2,N,G,G,VILLA MERC SUR Arr GRAL Rele Dif TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522965,IBOX_VMSTR2.VMSAPDTR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSAPDTR2,N,G,G,VILLA MERC SUR Arranq Proteccion Dif TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522966,IBOX_VMSTR2.VMSDDFRTR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSDDFRTR2,N,G,G,VILLA MERC SUR Disp Dif Fase R TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522967,IBOX_VMSTR2.VMSAPDTR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSAPDTR2,N,G,G,VILLA MERC SUR Arranq Proteccion Dif TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522968,IBOX_VMSTR2.VMSDDFSTR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSDDFSTR2,N,G,G,VILLA MERC SUR Disp Dif Fase S TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522969,IBOX_VMSTR2.VMSDDFRTR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSDDFRTR2,N,G,G,VILLA MERC SUR Disp Dif Fase R TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522970,IBOX_VMSTR2.VMSDDFTTR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSDDFTTR2,N,G,G,VILLA MERC SUR Disp Dif Fase T TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522971,IBOX_VMSTR2.VMSDDIIDTTR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSDDIIDTTR2,N,G,G,VILLA MERC SUR Disp Dif Inst ID> TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522972,IBOX_VMSTR2.VMSDDFSTR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSDDFSTR2,N,G,G,VILLA MERC SUR Disp Dif Fase S TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522973,IBOX_VMSTR2.VMSDGRDTR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSDGRDTR2,N,G,G,VILLA MERC SUR Disp GRAL Rele Dif TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522974,IBOX_VMSTR2.VMSDDFTTR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSDDFTTR2,N,G,G,VILLA MERC SUR Disp Dif Fase T TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522975,IBOX_VMSTR2.VMSDPDTR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSDPDTR2,N,G,G,VILLA MERC SUR Disp Proteccion Dif TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522976,IBOX_VMSTR2.VMSDDITR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSDDITR2,N,G,G,VILLA MERC SUR Disp Dif Inst TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522977,IBOX_VMSTR2.VMSDDIIDTTR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSDDIIDTTR2,N,G,G,VILLA MERC SUR Disp Dif Inst ID> TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522978,IBOX_VMSTR2.VMSDGRDTR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSDGRDTR2,N,G,G,VILLA MERC SUR Disp GRAL Rele Dif TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522979,IBOX_VMSTR2.VMSDPDTR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSDPDTR2,N,G,G,VILLA MERC SUR Disp Proteccion Dif TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522980,IBOX_VMSTR2.VMSDDITR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSDDITR2,N,G,G,VILLA MERC SUR Disp Dif Inst TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522981,IBOX_VMSTR2.VMSASIDITR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSASIDITR2,N,G,G,VILLA MERC SUR Arranq Sobreco ID>> TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522982,IBOX_VMSTR2.VMSASFRTR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSASFRTR2,N,G,G,VILLA MERC SUR Arranq Sobreco Fase R TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522983,IBOX_VMSTR2.VMSASIDITR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSASIDITR2,N,G,G,VILLA MERC SUR Arranq Sobreco ID>> TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522984,IBOX_VMSTR2.VMSASFSTR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSASFSTR2,N,G,G,VILLA MERC SUR Arranq Sobreco Fase S TR2= ACTUO,1-MAR-2016 07:14:57.873
1-MAR-2016 07:14:57.873,873,2522985,IBOX_VMSTR2.VMSASFTTR2,ALARM,IBOX_VMS_TR2,MASTER_PTM0_RP,IBOX_VMSTR2.VMSASFTTR2,N,G,G,VILLA MERC SUR Arranq Sobreco Fase T TR2= ACTUO,1-MAR-2016 07:14:57.873
