timestamp,MSEC,sequence_number,alarm_id,alarm_class,resource,logged_by,reference,prev_state,log_action,final_state,alarm_message,generation_time
1-MAR-2016 10:34:46.000,0,2558254,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 10:33:51.000
1-MAR-2016 10:36:44.000,0,2558255,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 10:36:44.000
1-MAR-2016 10:38:19.000,0,2558256,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 10:36:44.000
1-MAR-2016 10:38:55.110,109,2558257,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,N,G,G,ETMO TR1 CBC EN CURSO = ACTUO,1-MAR-2016 10:38:55.110
1-MAR-2016 10:38:59.370,371,2558258,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,G,R,R,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 10:38:55.110
1-MAR-2016 10:39:13.377,375,2558267,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,G,A,A,Primary Channel Failed,1-MAR-2016 10:42:47.000
1-MAR-2016 10:39:13.377,375,2558268,EDESAL.PATVM17,4SDIG,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.PATVM17,R,A,D,Seccionador PAT VM17  =  CERRADO,1-MAR-2016 10:42:30.860
1-MAR-2016 10:42:30.860,859,2558261,EDESAL.PATVM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.PATVM17,N,G,G,Seccionador PAT VM17  =  VIAJE,1-MAR-2016 10:42:30.860
1-MAR-2016 10:42:30.860,859,2558262,EDESAL.PATVM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.PATVM17,G,G,G,Seccionador PAT VM17  =  CERRADO,1-MAR-2016 10:42:30.860
1-MAR-2016 10:42:30.860,859,2558263,EDESAL.PATVM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.PATVM17,G,R,R,Seccionador PAT VM17  =  CERRADO,1-MAR-2016 10:42:30.860
1-MAR-2016 10:42:30.920,921,2558264,EDESAL.VM23INREC,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM23INREC,A,R,D,VM23 Se inicio el recierre,29-FEB-2016 12:48:04.170
1-MAR-2016 10:42:42.530,531,2558265,EDESAL.VMPRICHNK,ALARM,MANTENIMIENTO,MASTER_PTM0_RP,EDESAL.VMPRICHNK,A,R,D,Problema de Comunicacin con E.T. V. Mercedes,1-MAR-2016 10:30:10.797
1-MAR-2016 10:42:47.000,0,2558266,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 10:42:47.000
1-MAR-2016 10:43:13.000,0,2558269,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 10:42:47.000
1-MAR-2016 10:51:23.343,343,2558274,NASCHEL.NANA12PI,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12PI,R,A,D,NASCHEL NA12 Proteccion iniciada= INACTIVA,1-MAR-2016 10:54:20.943
1-MAR-2016 10:51:23.343,343,2558275,NASCHEL.NANA12ARG,ALARM,NASCHEL,ADMINISTRATOR,NASCHEL.NANA12ARG,R,A,D,NASCHEL NA12 Arranque General= INACTIVA,1-MAR-2016 10:54:20.943
1-MAR-2016 10:54:20.943,943,2558270,NASCHEL.NANA12ARG,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12ARG,N,G,G,NASCHEL NA12 Arranque General= ACTIVA,1-MAR-2016 10:54:20.943
1-MAR-2016 10:54:20.943,943,2558271,NASCHEL.NANA12PI,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12PI,N,G,G,NASCHEL NA12 Proteccion iniciada= ACTIVA,1-MAR-2016 10:54:20.943
1-MAR-2016 10:54:20.977,978,2558272,NASCHEL.NANA12ARG,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12ARG,G,R,R,NASCHEL NA12 Arranque General= INACTIVA,1-MAR-2016 10:54:20.943
1-MAR-2016 10:54:20.977,978,2558273,NASCHEL.NANA12PI,ALARM,NASCHEL,MASTER_PTM0_RP,NASCHEL.NANA12PI,G,R,R,NASCHEL NA12 Proteccion iniciada= INACTIVA,1-MAR-2016 10:54:20.943
1-MAR-2016 11:08:37.767,765,2558276,EDESAL.VM17ARRIINS,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRIINS,N,G,G,= ACTIVA VM17 Arranque  I>>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:08:37.767,765,2558277,EDESAL.VM17ARRIOINS,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRIOINS,N,G,G,= ACTIVA VM17 Arranque Io>>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:08:37.767,765,2558278,EDESAL.VM17ARRIOTMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRIOTMP,N,G,G,VM17 Arranque Io>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:08:37.767,765,2558279,EDESAL.VM17ARRITMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRITMP,N,G,G,VM17 Arranque I>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:08:37.767,765,2558280,EDESAL.VM17ARRSCFR,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRSCFR,N,G,G,= ACTIVA VM17 Arranque Sobrecorriente Fase R,1-MAR-2016 11:08:37.767
1-MAR-2016 11:08:37.767,765,2558281,EDESAL.VM17ARRSCFS,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRSCFS,N,G,G,= ACTIVA VM17 Arranque Sobrecorriente Fase S,1-MAR-2016 11:08:37.767
1-MAR-2016 11:08:37.767,765,2558282,EDESAL.VM17ARRSCT,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRSCT,N,G,G,= ACTIVA VM17 Arranque Sobrecorriente Tierra,1-MAR-2016 11:08:37.767
1-MAR-2016 11:08:37.767,765,2558283,EDESAL.VM17DGR,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17DGR,N,G,G,= ACTIVA VM17 Disparo General Rele,1-MAR-2016 11:08:37.767
1-MAR-2016 11:08:37.767,765,2558284,EDESAL.VM17DISPIINS,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17DISPIINS,N,G,G,VM17 Disparo I>>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:08:37.767,765,2558285,EDESAL.VM17DISPIOINS,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17DISPIOINS,N,G,G,VM17 Disparo Io>>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:08:37.767,765,2558286,EDESAL.VM17DISPIOTMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17DISPIOTMP,N,G,G,VM17 Disparo Io>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:08:37.767,765,2558287,EDESAL.VM17DISPITMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17DISPITMP,N,G,G,VM17 Disparo I>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:08:37.767,765,2558288,EDESAL.VM17INREC,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17INREC,N,G,G,= ACTIVA VM17 Se inicio el Recierre,1-MAR-2016 11:08:37.767
1-MAR-2016 11:08:37.767,765,2558289,EDESAL.VM17RB,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RB,N,G,G,= ACTIVA VM17 Recierre bloqueado,1-MAR-2016 11:08:37.767
1-MAR-2016 11:08:37.767,765,2558290,EDESAL.VM17RBD,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RBD,N,G,G,= ACTIVA VM17 Recierre Bloqueado dinamicam.,1-MAR-2016 11:08:37.767
1-MAR-2016 11:08:37.767,765,2558291,EDESAL.VM17REC,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17REC,N,G,G,= INHABILITADO VM17 Estado Recierre,1-MAR-2016 11:08:37.767
1-MAR-2016 11:08:37.767,765,2558292,EDESAL.VM17RECOK,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RECOK,N,G,G,= ACTIVA VM17 Recierre Exitoso,1-MAR-2016 11:08:37.767
1-MAR-2016 11:08:37.767,765,2558293,EDESAL.VM17RESP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RESP,N,G,G,VM17 El rele responde de nuevo,1-MAR-2016 11:08:37.767
1-MAR-2016 11:08:37.767,765,2558294,EDESAL.VM17RFT,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RFT,N,G,G,= ACTIVA VM17 Recierre Fase-Tierra,1-MAR-2016 11:08:37.767
1-MAR-2016 11:08:37.767,765,2558295,EDESAL.VM17ROK,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ROK,N,G,G,= ACTIVA VM17 Rele OK,1-MAR-2016 11:08:37.767
1-MAR-2016 11:09:28.530,531,2558296,EDESAL.VM17ROK,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ROK,G,A,A,= ACTIVA VM17 Rele OK,1-MAR-2016 11:08:37.767
1-MAR-2016 11:09:28.530,531,2558297,EDESAL.VM17RFT,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17RFT,G,A,A,= ACTIVA VM17 Recierre Fase-Tierra,1-MAR-2016 11:08:37.767
1-MAR-2016 11:09:28.530,531,2558298,EDESAL.VM17RESP,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17RESP,G,A,A,VM17 El rele responde de nuevo,1-MAR-2016 11:08:37.767
1-MAR-2016 11:09:28.530,531,2558299,EDESAL.VM17RECOK,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17RECOK,G,A,A,= ACTIVA VM17 Recierre Exitoso,1-MAR-2016 11:08:37.767
1-MAR-2016 11:09:28.530,531,2558300,EDESAL.VM17REC,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17REC,G,A,A,= INHABILITADO VM17 Estado Recierre,1-MAR-2016 11:08:37.767
1-MAR-2016 11:09:28.530,531,2558301,EDESAL.VM17RBD,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17RBD,G,A,A,= ACTIVA VM17 Recierre Bloqueado dinamicam.,1-MAR-2016 11:08:37.767
1-MAR-2016 11:09:28.530,531,2558302,EDESAL.VM17RB,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17RB,G,A,A,= ACTIVA VM17 Recierre bloqueado,1-MAR-2016 11:08:37.767
1-MAR-2016 11:09:28.530,531,2558303,EDESAL.VM17INREC,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17INREC,G,A,A,= ACTIVA VM17 Se inicio el Recierre,1-MAR-2016 11:08:37.767
1-MAR-2016 11:09:28.530,531,2558304,EDESAL.VM17DISPITMP,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17DISPITMP,G,A,A,VM17 Disparo I>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:09:28.530,531,2558305,EDESAL.VM17DISPIOTMP,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17DISPIOTMP,G,A,A,VM17 Disparo Io>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:09:28.530,531,2558306,EDESAL.VM17DISPIOINS,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17DISPIOINS,G,A,A,VM17 Disparo Io>>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:09:28.530,531,2558307,EDESAL.VM17DISPIINS,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17DISPIINS,G,A,A,VM17 Disparo I>>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:09:28.530,531,2558308,EDESAL.VM17DGR,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17DGR,G,A,A,= ACTIVA VM17 Disparo General Rele,1-MAR-2016 11:08:37.767
1-MAR-2016 11:09:28.530,531,2558309,EDESAL.VM17ARRSCT,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ARRSCT,G,A,A,= ACTIVA VM17 Arranque Sobrecorriente Tierra,1-MAR-2016 11:08:37.767
1-MAR-2016 11:09:28.530,531,2558310,EDESAL.VM17ARRSCFS,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ARRSCFS,G,A,A,= ACTIVA VM17 Arranque Sobrecorriente Fase S,1-MAR-2016 11:08:37.767
1-MAR-2016 11:09:28.530,531,2558311,EDESAL.VM17ARRSCFR,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ARRSCFR,G,A,A,= ACTIVA VM17 Arranque Sobrecorriente Fase R,1-MAR-2016 11:08:37.767
1-MAR-2016 11:09:28.530,531,2558312,EDESAL.VM17ARRITMP,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ARRITMP,G,A,A,VM17 Arranque I>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:09:28.530,531,2558313,EDESAL.VM17ARRIOTMP,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ARRIOTMP,G,A,A,VM17 Arranque Io>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:09:28.530,531,2558314,EDESAL.VM17ARRIOINS,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ARRIOINS,G,A,A,= ACTIVA VM17 Arranque Io>>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:09:28.530,531,2558315,EDESAL.VM17ARRIINS,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ARRIINS,G,A,A,= ACTIVA VM17 Arranque  I>>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:10:14.390,390,2558316,PL_LOG_CONTROL_SUCCESS,CNTRL,MANTENIMIENTO,EVENT_MGR,EDESAL.VMPOLL,N,G,D,EDESAL.VMPOLL Control from SI to SI. Control successful,1-MAR-2016 11:10:14.390
1-MAR-2016 11:13:17.907,906,2558317,EDESAL.VM17ARRIINS,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRIINS,A,R,D,= INACTIVA VM17 Arranque  I>>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:13:17.907,906,2558318,EDESAL.VM17ARRIOINS,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRIOINS,A,R,D,= INACTIVA VM17 Arranque Io>>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:13:17.907,906,2558319,EDESAL.VM17ARRIOTMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRIOTMP,A,R,D,VM17 Arranque Io>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:13:17.907,906,2558320,EDESAL.VM17ARRITMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRITMP,A,R,D,VM17 Arranque I>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:13:17.907,906,2558321,EDESAL.VM17ARRSCFR,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRSCFR,A,R,D,= INACTIVA VM17 Arranque Sobrecorriente Fase R,1-MAR-2016 11:08:37.767
1-MAR-2016 11:13:17.907,906,2558322,EDESAL.VM17ARRSCFS,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRSCFS,A,R,D,= INACTIVA VM17 Arranque Sobrecorriente Fase S,1-MAR-2016 11:08:37.767
1-MAR-2016 11:13:17.907,906,2558323,EDESAL.VM17ARRSCT,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRSCT,A,R,D,= INACTIVA VM17 Arranque Sobrecorriente Tierra,1-MAR-2016 11:08:37.767
1-MAR-2016 11:13:17.907,906,2558324,EDESAL.VM17DGR,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17DGR,A,R,D,= INACTIVA VM17 Disparo General Rele,1-MAR-2016 11:08:37.767
1-MAR-2016 11:13:17.907,906,2558325,EDESAL.VM17DISPIINS,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17DISPIINS,A,R,D,VM17 Disparo I>>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:13:17.907,906,2558326,EDESAL.VM17DISPIOINS,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17DISPIOINS,A,R,D,VM17 Disparo Io>>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:13:17.907,906,2558327,EDESAL.VM17DISPIOTMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17DISPIOTMP,A,R,D,VM17 Disparo Io>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:13:17.907,906,2558328,EDESAL.VM17DISPITMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17DISPITMP,A,R,D,VM17 Disparo I>,1-MAR-2016 11:08:37.767
1-MAR-2016 11:13:17.907,906,2558329,EDESAL.VM17INREC,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17INREC,A,R,D,= INACTIVA VM17 Se inicio el Recierre,1-MAR-2016 11:08:37.767
1-MAR-2016 11:13:17.907,906,2558330,EDESAL.VM17RB,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RB,A,R,D,= INACTIVA VM17 Recierre bloqueado,1-MAR-2016 11:08:37.767
1-MAR-2016 11:13:17.907,906,2558331,EDESAL.VM17RBD,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RBD,A,R,D,= INACTIVA VM17 Recierre Bloqueado dinamicam.,1-MAR-2016 11:08:37.767
1-MAR-2016 11:13:17.907,906,2558332,EDESAL.VM17RECOK,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RECOK,A,R,D,= INACTIVA VM17 Recierre Exitoso,1-MAR-2016 11:08:37.767
1-MAR-2016 11:13:17.907,906,2558333,EDESAL.VM17RFT,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RFT,A,R,D,= INACTIVA VM17 Recierre Fase-Tierra,1-MAR-2016 11:08:37.767
1-MAR-2016 11:17:26.170,171,2558343,ETMO.ETMOTR1CBCEC,ALARM,ETMO,ADMINISTRATOR,ETMO.ETMOTR1CBCEC,R,A,D,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 11:36:20.290
1-MAR-2016 11:29:46.610,609,2558334,ELCOM.CAM_ABSTATUS_GWY1,ELCOM,ELCOM,MASTER_PTM0_RP,ELCOM.CAM_ABSTATUS_GWY1,G,G,G,ELCOM 1 ASC AB = NoConfigurada,1-MAR-2016 11:29:46.610
1-MAR-2016 11:29:46.640,640,2558335,ELCOM.CAM_BBSTATUS_GWY1,ELCOM,ELCOM,MASTER_PTM0_RP,ELCOM.CAM_BBSTATUS_GWY1,G,G,G,ELCOM 1 ASC BB = NoConfigurada,1-MAR-2016 11:29:46.640
1-MAR-2016 11:29:46.670,671,2558336,ELCOM.CAM_BCSTATUS_GWY1,ELCOM,ELCOM,MASTER_PTM0_RP,ELCOM.CAM_BCSTATUS_GWY1,G,G,G,ELCOM 1 ASC BC = NoConfigurada,1-MAR-2016 11:29:46.670
1-MAR-2016 11:29:47.250,250,2558337,ELCOM.CAM_ABSTATUS_GWY1,ELCOM,ELCOM,MASTER_PTM0_RP,ELCOM.CAM_ABSTATUS_GWY1,G,G,G,ELCOM 1 ASC AB = Estableciendo,1-MAR-2016 11:29:47.250
1-MAR-2016 11:29:47.280,281,2558338,ELCOM.CAM_BBSTATUS_GWY1,ELCOM,ELCOM,MASTER_PTM0_RP,ELCOM.CAM_BBSTATUS_GWY1,G,G,G,ELCOM 1 ASC BB = Estableciendo,1-MAR-2016 11:29:47.280
1-MAR-2016 11:29:47.297,296,2558339,ELCOM.CAM_BCSTATUS_GWY1,ELCOM,ELCOM,MASTER_PTM0_RP,ELCOM.CAM_BCSTATUS_GWY1,G,G,G,ELCOM 1 ASC BC = Estableciendo,1-MAR-2016 11:29:47.297
1-MAR-2016 11:29:57.733,734,2558340,EDESAL.VM17REC,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17REC,A,R,D,= HABILITADO VM17 Estado Recierre,1-MAR-2016 11:08:37.767
1-MAR-2016 11:36:20.290,289,2558341,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,N,G,G,ETMO TR1 CBC EN CURSO = ACTUO,1-MAR-2016 11:36:20.290
1-MAR-2016 11:36:24.550,551,2558342,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,G,R,R,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 11:36:20.290
1-MAR-2016 11:36:43.110,109,2558386,EDESAL.VM17RFT,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17RFT,G,A,A,= ACTIVA VM17 Recierre Fase-Tierra,1-MAR-2016 11:56:32.267
1-MAR-2016 11:36:43.110,109,2558387,EDESAL.VM17RECOK,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17RECOK,G,A,A,= ACTIVA VM17 Recierre Exitoso,1-MAR-2016 11:56:32.267
1-MAR-2016 11:36:43.110,109,2558388,EDESAL.VM17RBD,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17RBD,G,A,A,= ACTIVA VM17 Recierre Bloqueado dinamicam.,1-MAR-2016 11:56:32.267
1-MAR-2016 11:36:43.110,109,2558389,EDESAL.VM17RB,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17RB,G,A,A,= ACTIVA VM17 Recierre bloqueado,1-MAR-2016 11:56:32.267
1-MAR-2016 11:36:43.110,109,2558390,EDESAL.VM17INREC,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17INREC,G,A,A,= ACTIVA VM17 Se inicio el Recierre,1-MAR-2016 11:56:32.267
1-MAR-2016 11:36:43.110,109,2558391,EDESAL.VM17DISPITMP,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17DISPITMP,G,A,A,VM17 Disparo I>,1-MAR-2016 11:56:32.267
1-MAR-2016 11:36:43.110,109,2558392,EDESAL.VM17DISPIOTMP,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17DISPIOTMP,G,A,A,VM17 Disparo Io>,1-MAR-2016 11:56:32.267
1-MAR-2016 11:36:43.110,109,2558393,EDESAL.VM17DISPIOINS,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17DISPIOINS,G,A,A,VM17 Disparo Io>>,1-MAR-2016 11:56:32.267
1-MAR-2016 11:36:43.110,109,2558394,EDESAL.VM17DISPIINS,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17DISPIINS,G,A,A,VM17 Disparo I>>,1-MAR-2016 11:56:32.267
1-MAR-2016 11:36:43.110,109,2558395,EDESAL.VM17DGR,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17DGR,G,A,A,= ACTIVA VM17 Disparo General Rele,1-MAR-2016 11:56:32.267
1-MAR-2016 11:36:43.110,109,2558396,EDESAL.VM17ARRSCT,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ARRSCT,G,A,A,= ACTIVA VM17 Arranque Sobrecorriente Tierra,1-MAR-2016 11:56:32.267
1-MAR-2016 11:36:43.110,109,2558397,EDESAL.VM17ARRSCFS,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ARRSCFS,G,A,A,= ACTIVA VM17 Arranque Sobrecorriente Fase S,1-MAR-2016 11:56:32.267
1-MAR-2016 11:36:43.110,109,2558398,EDESAL.VM17ARRSCFR,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ARRSCFR,G,A,A,= ACTIVA VM17 Arranque Sobrecorriente Fase R,1-MAR-2016 11:56:32.267
1-MAR-2016 11:36:43.110,109,2558399,EDESAL.VM17ARRITMP,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ARRITMP,G,A,A,VM17 Arranque I>,1-MAR-2016 11:56:32.267
1-MAR-2016 11:36:43.127,125,2558400,EDESAL.VM17ARRIOTMP,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ARRIOTMP,G,A,A,VM17 Arranque Io>,1-MAR-2016 11:56:32.267
1-MAR-2016 11:36:43.127,125,2558401,EDESAL.VM17ARRIOINS,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ARRIOINS,G,A,A,= ACTIVA VM17 Arranque Io>>,1-MAR-2016 11:56:32.267
1-MAR-2016 11:36:43.127,125,2558402,EDESAL.VM17ARRIINS,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ARRIINS,G,A,A,= ACTIVA VM17 Arranque  I>>,1-MAR-2016 11:56:32.267
1-MAR-2016 11:43:38.017,15,2558344,PL_LOG_CONTROL_REQUEST,CNTRL,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.RECVM17,N,G,D,EDESAL.RECVM17 Control from SIN_RECIERRE to CON_RECIERRE,1-MAR-2016 11:43:38.017
1-MAR-2016 11:44:08.157,156,2558346,PL_LOG_CONTROL_FAILURE,CNTRL,VILLA_MERCEDES,EVENT_MGR,EDESAL.RECVM17,N,G,G,EDESAL.RECVM17 Control unsuccessful. State is SIN_RECIERRE,1-MAR-2016 11:44:08.157
1-MAR-2016 11:44:20.703,703,2558348,PL_LOG_CONTROL_REQUEST,CNTRL,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.RECVM17,N,G,D,EDESAL.RECVM17 Control from SIN_RECIERRE to CON_RECIERRE,1-MAR-2016 11:44:20.703
1-MAR-2016 11:44:29.203,203,2558350,PL_LOG_CONTROL_FAILURE,CNTRL,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.RECVM17,G,A,D,EDESAL.RECVM17 Control unsuccessful. State is SIN_RECIERRE,1-MAR-2016 11:44:08.157
1-MAR-2016 11:44:29.203,203,2558351,EDESAL.RECVM17,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.RECVM17,R,A,D,Recierre VM17 = SIN_RECIERRE,1-MAR-2016 09:11:30.047
1-MAR-2016 11:44:40.483,484,2558353,EDESAL.VM17REC,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17REC,N,G,G,= INHABILITADO VM17 Estado Recierre,1-MAR-2016 11:44:40.483
1-MAR-2016 11:44:40.593,593,2558352,PL_LOG_CONTROL_SUCCESS,CNTRL,VILLA_MERCEDES,EVENT_MGR,EDESAL.RECVM17,N,G,D,EDESAL.RECVM17 Control successful. State is CON_RECIERRE,1-MAR-2016 11:44:40.593
1-MAR-2016 11:45:02.577,578,2558354,EDESAL.VM17REC,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17REC,G,A,A,= INHABILITADO VM17 Estado Recierre,1-MAR-2016 11:44:40.483
1-MAR-2016 11:46:28.827,828,2558355,PL_LOG_CONTROL_REQUEST,CNTRL,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17,N,G,D,EDESAL.VM17 Control from ABIERTO to CERRADO,1-MAR-2016 11:46:28.827
1-MAR-2016 11:46:58.953,953,2558356,PL_LOG_CONTROL_FAILURE,CNTRL,VILLA_MERCEDES,EVENT_MGR,EDESAL.VM17,N,G,G,EDESAL.VM17 Control unsuccessful. State is ABIERTO,1-MAR-2016 11:46:58.953
1-MAR-2016 11:47:15.500,500,2558357,PL_LOG_CONTROL_FAILURE,CNTRL,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17,G,A,D,EDESAL.VM17 Control unsuccessful. State is ABIERTO,1-MAR-2016 11:46:58.953
1-MAR-2016 11:47:38.687,687,2558433,EDESAL.VM17RBD,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17RBD,G,A,A,= ACTIVA VM17 Recierre Bloqueado dinamicam.,1-MAR-2016 12:07:19.467
1-MAR-2016 11:47:38.687,687,2558434,EDESAL.VM17,4SDIG,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17,R,A,D,Interruptor VM17 = CERRADO,1-MAR-2016 12:07:19.390
1-MAR-2016 11:48:35.000,0,2558358,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 11:48:35.000
1-MAR-2016 11:48:49.890,890,2558359,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,N,G,G,Interruptor VM17 = CERRADO,1-MAR-2016 11:48:49.890
1-MAR-2016 11:48:49.890,890,2558360,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,G,R,R,Interruptor VM17 = CERRADO,1-MAR-2016 11:48:49.890
1-MAR-2016 11:49:56.687,687,2558361,EDESAL.VM17,4SDIG,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17,R,A,D,Interruptor VM17 = CERRADO,1-MAR-2016 11:48:49.890
1-MAR-2016 11:49:56.687,687,2558362,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,G,A,A,Primary Channel Failed,1-MAR-2016 11:48:35.000
1-MAR-2016 11:50:08.000,0,2558363,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 11:48:35.000
1-MAR-2016 11:53:27.063,62,2558367,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,G,A,A,Primary Channel Failed,1-MAR-2016 11:55:47.000
1-MAR-2016 11:53:27.063,62,2558368,EDESAL.VM17,4SDIG,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17,R,A,D,Interruptor VM17 = ABIERTO,1-MAR-2016 11:55:07.670
1-MAR-2016 11:55:07.670,671,2558364,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,N,G,G,Interruptor VM17 = ABIERTO,1-MAR-2016 11:55:07.670
1-MAR-2016 11:55:07.670,671,2558365,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,G,R,R,Interruptor VM17 = ABIERTO,1-MAR-2016 11:55:07.670
1-MAR-2016 11:55:47.000,0,2558366,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 11:55:47.000
1-MAR-2016 11:56:32.267,265,2558369,EDESAL.VM17ARRIINS,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRIINS,N,G,G,= ACTIVA VM17 Arranque  I>>,1-MAR-2016 11:56:32.267
1-MAR-2016 11:56:32.267,265,2558370,EDESAL.VM17ARRIOINS,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRIOINS,N,G,G,= ACTIVA VM17 Arranque Io>>,1-MAR-2016 11:56:32.267
1-MAR-2016 11:56:32.267,265,2558371,EDESAL.VM17ARRIOTMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRIOTMP,N,G,G,VM17 Arranque Io>,1-MAR-2016 11:56:32.267
1-MAR-2016 11:56:32.267,265,2558372,EDESAL.VM17ARRITMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRITMP,N,G,G,VM17 Arranque I>,1-MAR-2016 11:56:32.267
1-MAR-2016 11:56:32.267,265,2558373,EDESAL.VM17ARRSCFR,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRSCFR,N,G,G,= ACTIVA VM17 Arranque Sobrecorriente Fase R,1-MAR-2016 11:56:32.267
1-MAR-2016 11:56:32.267,265,2558374,EDESAL.VM17ARRSCFS,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRSCFS,N,G,G,= ACTIVA VM17 Arranque Sobrecorriente Fase S,1-MAR-2016 11:56:32.267
1-MAR-2016 11:56:32.267,265,2558375,EDESAL.VM17ARRSCT,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRSCT,N,G,G,= ACTIVA VM17 Arranque Sobrecorriente Tierra,1-MAR-2016 11:56:32.267
1-MAR-2016 11:56:32.267,265,2558376,EDESAL.VM17DGR,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17DGR,N,G,G,= ACTIVA VM17 Disparo General Rele,1-MAR-2016 11:56:32.267
1-MAR-2016 11:56:32.267,265,2558377,EDESAL.VM17DISPIINS,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17DISPIINS,N,G,G,VM17 Disparo I>>,1-MAR-2016 11:56:32.267
1-MAR-2016 11:56:32.267,265,2558378,EDESAL.VM17DISPIOINS,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17DISPIOINS,N,G,G,VM17 Disparo Io>>,1-MAR-2016 11:56:32.267
1-MAR-2016 11:56:32.267,265,2558379,EDESAL.VM17DISPIOTMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17DISPIOTMP,N,G,G,VM17 Disparo Io>,1-MAR-2016 11:56:32.267
1-MAR-2016 11:56:32.267,265,2558380,EDESAL.VM17DISPITMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17DISPITMP,N,G,G,VM17 Disparo I>,1-MAR-2016 11:56:32.267
1-MAR-2016 11:56:32.267,265,2558381,EDESAL.VM17INREC,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17INREC,N,G,G,= ACTIVA VM17 Se inicio el Recierre,1-MAR-2016 11:56:32.267
1-MAR-2016 11:56:32.267,265,2558382,EDESAL.VM17RB,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RB,N,G,G,= ACTIVA VM17 Recierre bloqueado,1-MAR-2016 11:56:32.267
1-MAR-2016 11:56:32.267,265,2558383,EDESAL.VM17RBD,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RBD,N,G,G,= ACTIVA VM17 Recierre Bloqueado dinamicam.,1-MAR-2016 11:56:32.267
1-MAR-2016 11:56:32.267,265,2558384,EDESAL.VM17RECOK,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RECOK,N,G,G,= ACTIVA VM17 Recierre Exitoso,1-MAR-2016 11:56:32.267
1-MAR-2016 11:56:32.267,265,2558385,EDESAL.VM17RFT,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RFT,N,G,G,= ACTIVA VM17 Recierre Fase-Tierra,1-MAR-2016 11:56:32.267
1-MAR-2016 11:57:53.077,78,2558403,PL_LOG_CONTROL_SUCCESS,CNTRL,MANTENIMIENTO,EVENT_MGR,EDESAL.VMPOLL,N,G,D,EDESAL.VMPOLL Control from SI to SI. Control successful,1-MAR-2016 11:57:53.077
1-MAR-2016 11:58:01.530,531,2558404,EDESAL.VM17ARRIOTMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRIOTMP,A,R,D,VM17 Arranque Io>,1-MAR-2016 11:56:32.267
1-MAR-2016 11:58:01.530,531,2558405,EDESAL.VM17ARRSCT,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRSCT,A,R,D,= INACTIVA VM17 Arranque Sobrecorriente Tierra,1-MAR-2016 11:56:32.267
1-MAR-2016 11:58:21.000,0,2558406,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 11:55:47.000
1-MAR-2016 11:59:12.203,203,2558424,EDESAL.VM17,4SDIG,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17,R,A,D,Interruptor VM17 = CERRADO,1-MAR-2016 12:01:35.890
1-MAR-2016 12:00:18.610,609,2558407,EDESAL.VM17ARRIINS,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRIINS,A,R,D,= INACTIVA VM17 Arranque  I>>,1-MAR-2016 11:56:32.267
1-MAR-2016 12:00:18.610,609,2558408,EDESAL.VM17ARRIOINS,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRIOINS,A,R,D,= INACTIVA VM17 Arranque Io>>,1-MAR-2016 11:56:32.267
1-MAR-2016 12:00:18.610,609,2558409,EDESAL.VM17ARRITMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRITMP,A,R,D,VM17 Arranque I>,1-MAR-2016 11:56:32.267
1-MAR-2016 12:00:18.610,609,2558410,EDESAL.VM17ARRSCFR,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRSCFR,A,R,D,= INACTIVA VM17 Arranque Sobrecorriente Fase R,1-MAR-2016 11:56:32.267
1-MAR-2016 12:00:18.610,609,2558411,EDESAL.VM17ARRSCFS,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRSCFS,A,R,D,= INACTIVA VM17 Arranque Sobrecorriente Fase S,1-MAR-2016 11:56:32.267
1-MAR-2016 12:00:18.610,609,2558412,EDESAL.VM17DGR,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17DGR,A,R,D,= INACTIVA VM17 Disparo General Rele,1-MAR-2016 11:56:32.267
1-MAR-2016 12:00:18.610,609,2558413,EDESAL.VM17DISPIINS,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17DISPIINS,A,R,D,VM17 Disparo I>>,1-MAR-2016 11:56:32.267
1-MAR-2016 12:00:18.610,609,2558414,EDESAL.VM17DISPIOINS,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17DISPIOINS,A,R,D,VM17 Disparo Io>>,1-MAR-2016 11:56:32.267
1-MAR-2016 12:00:18.610,609,2558415,EDESAL.VM17DISPIOTMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17DISPIOTMP,A,R,D,VM17 Disparo Io>,1-MAR-2016 11:56:32.267
1-MAR-2016 12:00:18.610,609,2558416,EDESAL.VM17DISPITMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17DISPITMP,A,R,D,VM17 Disparo I>,1-MAR-2016 11:56:32.267
1-MAR-2016 12:00:18.610,609,2558417,EDESAL.VM17INREC,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17INREC,A,R,D,= INACTIVA VM17 Se inicio el Recierre,1-MAR-2016 11:56:32.267
1-MAR-2016 12:00:18.610,609,2558418,EDESAL.VM17RB,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RB,A,R,D,= INACTIVA VM17 Recierre bloqueado,1-MAR-2016 11:56:32.267
1-MAR-2016 12:00:18.610,609,2558419,EDESAL.VM17RBD,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RBD,A,R,D,= INACTIVA VM17 Recierre Bloqueado dinamicam.,1-MAR-2016 11:56:32.267
1-MAR-2016 12:00:18.610,609,2558420,EDESAL.VM17RECOK,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RECOK,A,R,D,= INACTIVA VM17 Recierre Exitoso,1-MAR-2016 11:56:32.267
1-MAR-2016 12:00:18.610,609,2558421,EDESAL.VM17RFT,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RFT,A,R,D,= INACTIVA VM17 Recierre Fase-Tierra,1-MAR-2016 11:56:32.267
1-MAR-2016 12:01:35.890,890,2558422,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,N,G,G,Interruptor VM17 = CERRADO,1-MAR-2016 12:01:35.890
1-MAR-2016 12:01:35.890,890,2558423,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,G,R,R,Interruptor VM17 = CERRADO,1-MAR-2016 12:01:35.890
1-MAR-2016 12:02:57.640,640,2558425,PL_LOG_CONTROL_REQUEST,CNTRL,RECOPI,ADMINISTRATOR,RECO_PI_R6.PIRECOR6ER,N,G,D,RECO_PI_R6.PIRECOR6ER Control from CON_RECIERRE to SIN_RECIERRE,1-MAR-2016 12:02:57.640
1-MAR-2016 12:03:08.047,46,2558426,PL_LOG_CONTROL_SUCCESS,CNTRL,RECOPI,EVENT_MGR,RECO_PI_R6.PIRECOR6ER,N,G,D,RECO_PI_R6.PIRECOR6ER Control successful. State is SIN_RECIERRE,1-MAR-2016 12:03:08.047
1-MAR-2016 12:03:10.780,781,2558427,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,N,G,G,Interruptor VM17 = ABIERTO,1-MAR-2016 12:03:10.780
1-MAR-2016 12:03:10.780,781,2558428,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,G,R,R,Interruptor VM17 = ABIERTO,1-MAR-2016 12:03:10.780
1-MAR-2016 12:03:22.890,890,2558429,EDESAL.VM17,4SDIG,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17,R,A,D,Interruptor VM17 = ABIERTO,1-MAR-2016 12:03:10.780
1-MAR-2016 12:07:19.390,390,2558431,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,N,G,G,Interruptor VM17 = CERRADO,1-MAR-2016 12:07:19.390
1-MAR-2016 12:07:19.390,390,2558432,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,G,R,R,Interruptor VM17 = CERRADO,1-MAR-2016 12:07:19.390
1-MAR-2016 12:07:19.467,468,2558430,EDESAL.VM17RBD,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RBD,N,G,G,= ACTIVA VM17 Recierre Bloqueado dinamicam.,1-MAR-2016 12:07:19.467
1-MAR-2016 12:07:32.047,46,2558438,EDESAL.VM17,4SDIG,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17,R,A,D,Interruptor VM17 = ABIERTO,1-MAR-2016 12:10:09.703
1-MAR-2016 12:08:43.063,62,2558435,EDESAL.VM17RBD,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RBD,A,R,D,= INACTIVA VM17 Recierre Bloqueado dinamicam.,1-MAR-2016 12:07:19.467
1-MAR-2016 12:10:09.703,703,2558436,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,N,G,G,Interruptor VM17 = ABIERTO,1-MAR-2016 12:10:09.703
1-MAR-2016 12:10:09.703,703,2558437,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,G,R,R,Interruptor VM17 = ABIERTO,1-MAR-2016 12:10:09.703
1-MAR-2016 12:12:19.547,546,2558441,EDESAL.VM17ARRSCT,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ARRSCT,G,A,A,= ACTIVA VM17 Arranque Sobrecorriente Tierra,1-MAR-2016 12:14:22.687
1-MAR-2016 12:12:19.547,546,2558442,EDESAL.VM17ARRIOTMP,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ARRIOTMP,G,A,A,VM17 Arranque Io>,1-MAR-2016 12:14:22.687
1-MAR-2016 12:13:05.047,46,2558447,EDESAL.VM17,4SDIG,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17,R,A,D,Interruptor VM17 = CERRADO,1-MAR-2016 12:15:46.343
1-MAR-2016 12:14:22.687,687,2558439,EDESAL.VM17ARRIOTMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRIOTMP,N,G,G,VM17 Arranque Io>,1-MAR-2016 12:14:22.687
1-MAR-2016 12:14:22.687,687,2558440,EDESAL.VM17ARRSCT,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRSCT,N,G,G,= ACTIVA VM17 Arranque Sobrecorriente Tierra,1-MAR-2016 12:14:22.687
1-MAR-2016 12:15:00.657,656,2558450,EDESAL.VM17,4SDIG,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17,R,A,D,Interruptor VM17 = ABIERTO,1-MAR-2016 12:17:11.360
1-MAR-2016 12:15:46.343,343,2558445,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,N,G,G,Interruptor VM17 = CERRADO,1-MAR-2016 12:15:46.343
1-MAR-2016 12:15:46.343,343,2558446,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,G,R,R,Interruptor VM17 = CERRADO,1-MAR-2016 12:15:46.343
1-MAR-2016 12:15:46.407,406,2558443,EDESAL.VM17ARRIOTMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRIOTMP,A,R,D,VM17 Arranque Io>,1-MAR-2016 12:14:22.687
1-MAR-2016 12:15:46.407,406,2558444,EDESAL.VM17ARRSCT,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRSCT,A,R,D,= INACTIVA VM17 Arranque Sobrecorriente Tierra,1-MAR-2016 12:14:22.687
1-MAR-2016 12:17:11.360,359,2558448,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,N,G,G,Interruptor VM17 = ABIERTO,1-MAR-2016 12:17:11.360
1-MAR-2016 12:17:11.360,359,2558449,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,G,R,R,Interruptor VM17 = ABIERTO,1-MAR-2016 12:17:11.360
1-MAR-2016 12:18:42.000,0,2558451,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 12:18:42.000
1-MAR-2016 12:18:58.000,0,2558452,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 12:18:42.000
1-MAR-2016 12:19:17.780,781,2558460,EDESAL.VM17ARRSCT,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ARRSCT,G,A,A,= ACTIVA VM17 Arranque Sobrecorriente Tierra,1-MAR-2016 12:21:27.313
1-MAR-2016 12:19:17.780,781,2558461,EDESAL.VM17ARRIOTMP,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ARRIOTMP,G,A,A,VM17 Arranque Io>,1-MAR-2016 12:21:27.297
1-MAR-2016 12:19:17.780,781,2558462,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,G,A,A,Primary Channel Failed,1-MAR-2016 12:21:12.000
1-MAR-2016 12:20:03.233,234,2558453,EDESAL.RECVM17,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.RECVM17,N,G,G,Recierre VM17 = SIN_RECIERRE,1-MAR-2016 12:20:03.233
1-MAR-2016 12:20:03.233,234,2558471,EDESAL.RECVM17,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.RECVM17,A,R,D,Recierre VM17 = SIN_RECIERRE,1-MAR-2016 12:20:03.233
1-MAR-2016 12:20:03.233,234,2558474,EDESAL.RECVM17,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.RECVM17,N,G,G,Recierre VM17 = SIN_RECIERRE,1-MAR-2016 12:20:03.233
1-MAR-2016 12:20:03.377,375,2558454,EDESAL.VM17REC,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17REC,A,R,D,= HABILITADO VM17 Estado Recierre,1-MAR-2016 11:44:40.483
1-MAR-2016 12:20:22.657,656,2558455,EDESAL.RECVM17,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.RECVM17,G,A,A,Recierre VM17 = SIN_RECIERRE,1-MAR-2016 12:20:03.233
1-MAR-2016 12:20:22.657,656,2558456,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 12:18:42.000
1-MAR-2016 12:21:12.000,0,2558457,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 12:21:12.000
1-MAR-2016 12:21:27.297,296,2558458,EDESAL.VM17ARRIOTMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRIOTMP,N,G,G,VM17 Arranque Io>,1-MAR-2016 12:21:27.297
1-MAR-2016 12:21:27.313,312,2558459,EDESAL.VM17ARRSCT,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRSCT,N,G,G,= ACTIVA VM17 Arranque Sobrecorriente Tierra,1-MAR-2016 12:21:27.313
1-MAR-2016 12:22:28.517,515,2558463,PL_LOG_CONTROL_SUCCESS,CNTRL,MANTENIMIENTO,EVENT_MGR,EDESAL.VMPOLL,N,G,D,EDESAL.VMPOLL Control from SI to SI. Control successful,1-MAR-2016 12:22:28.517
1-MAR-2016 12:23:32.517,515,2558464,PL_LOG_CONTROL_REQUEST,CNTRL,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17,N,G,D,EDESAL.VM17 Control from ABIERTO to CERRADO,1-MAR-2016 12:23:32.517
1-MAR-2016 12:23:51.170,171,2558465,EDESAL.VM17ARRIOTMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRIOTMP,A,R,D,VM17 Arranque Io>,1-MAR-2016 12:21:27.297
1-MAR-2016 12:23:51.170,171,2558466,EDESAL.VM17ARRSCT,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRSCT,A,R,D,= INACTIVA VM17 Arranque Sobrecorriente Tierra,1-MAR-2016 12:21:27.313
1-MAR-2016 12:23:52.907,906,2558481,EDESAL.VM17,4SDIG,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17,R,A,D,Interruptor VM17 = CERRADO,1-MAR-2016 12:26:36.640
1-MAR-2016 12:24:02.640,640,2558467,PL_LOG_CONTROL_FAILURE,CNTRL,VILLA_MERCEDES,EVENT_MGR,EDESAL.VM17,N,G,G,EDESAL.VM17 Control unsuccessful. State is ABIERTO,1-MAR-2016 12:24:02.640
1-MAR-2016 12:24:04.000,0,2558468,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 12:21:12.000
1-MAR-2016 12:25:22.843,843,2558485,EDESAL.VM17REC,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17REC,G,A,A,= INHABILITADO VM17 Estado Recierre,1-MAR-2016 12:28:05.780
1-MAR-2016 12:25:22.843,843,2558486,EDESAL.VM17ARRSCT,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ARRSCT,G,A,A,= ACTIVA VM17 Arranque Sobrecorriente Tierra,1-MAR-2016 12:28:05.780
1-MAR-2016 12:25:22.843,843,2558487,EDESAL.VM17ARRIOTMP,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17ARRIOTMP,G,A,A,VM17 Arranque Io>,1-MAR-2016 12:28:05.780
1-MAR-2016 12:25:50.563,562,2558469,PL_LOG_CONTROL_REQUEST,CNTRL,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17,N,G,D,EDESAL.VM17 Control from ABIERTO to CERRADO,1-MAR-2016 12:25:50.563
1-MAR-2016 12:25:58.203,203,2558470,PL_LOG_CONTROL_REQUEST,CNTRL,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.RECVM17,N,G,D,EDESAL.RECVM17 Control from SIN_RECIERRE to CON_RECIERRE,1-MAR-2016 12:25:58.203
1-MAR-2016 12:26:20.703,703,2558472,PL_LOG_CONTROL_FAILURE,CNTRL,VILLA_MERCEDES,EVENT_MGR,EDESAL.VM17,G,G,G,EDESAL.VM17 Control unsuccessful. State is ABIERTO,1-MAR-2016 12:26:20.703
1-MAR-2016 12:26:28.343,343,2558473,PL_LOG_CONTROL_FAILURE,CNTRL,VILLA_MERCEDES,EVENT_MGR,EDESAL.RECVM17,N,G,G,EDESAL.RECVM17 Control unsuccessful. State is SIN_RECIERRE,1-MAR-2016 12:26:28.343
1-MAR-2016 12:26:36.640,640,2558475,EDESAL.RECVM17,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.RECVM17,G,R,R,Recierre VM17 = CON_RECIERRE,1-MAR-2016 12:20:03.233
1-MAR-2016 12:26:36.640,640,2558479,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,N,G,G,Interruptor VM17 = CERRADO,1-MAR-2016 12:26:36.640
1-MAR-2016 12:26:36.640,640,2558480,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,G,R,R,Interruptor VM17 = CERRADO,1-MAR-2016 12:26:36.640
1-MAR-2016 12:26:38.157,156,2558476,PL_LOG_CONTROL_FAILURE,CNTRL,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.RECVM17,G,A,D,EDESAL.RECVM17 Control unsuccessful. State is SIN_RECIERRE,1-MAR-2016 12:26:28.343
1-MAR-2016 12:26:38.157,156,2558477,PL_LOG_CONTROL_FAILURE,CNTRL,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17,G,A,D,EDESAL.VM17 Control unsuccessful. State is ABIERTO,1-MAR-2016 12:26:20.703
1-MAR-2016 12:26:38.157,156,2558478,EDESAL.RECVM17,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.RECVM17,R,A,D,Recierre VM17 = CON_RECIERRE,1-MAR-2016 12:20:03.233
1-MAR-2016 12:27:17.000,0,2558492,EDESAL.VM17,4SDIG,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17,R,A,D,Interruptor VM17 = ABIERTO,1-MAR-2016 12:30:00.297
1-MAR-2016 12:28:05.780,781,2558482,EDESAL.VM17ARRIOTMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRIOTMP,N,G,G,VM17 Arranque Io>,1-MAR-2016 12:28:05.780
1-MAR-2016 12:28:05.780,781,2558483,EDESAL.VM17ARRSCT,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRSCT,N,G,G,= ACTIVA VM17 Arranque Sobrecorriente Tierra,1-MAR-2016 12:28:05.780
1-MAR-2016 12:28:05.780,781,2558484,EDESAL.VM17REC,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17REC,N,G,G,= INHABILITADO VM17 Estado Recierre,1-MAR-2016 12:28:05.780
1-MAR-2016 12:30:00.297,296,2558490,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,N,G,G,Interruptor VM17 = ABIERTO,1-MAR-2016 12:30:00.297
1-MAR-2016 12:30:00.297,296,2558491,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,G,R,R,Interruptor VM17 = ABIERTO,1-MAR-2016 12:30:00.297
1-MAR-2016 12:30:00.360,359,2558488,EDESAL.VM17ARRIOTMP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRIOTMP,A,R,D,VM17 Arranque Io>,1-MAR-2016 12:28:05.780
1-MAR-2016 12:30:00.360,359,2558489,EDESAL.VM17ARRSCT,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17ARRSCT,A,R,D,= INACTIVA VM17 Arranque Sobrecorriente Tierra,1-MAR-2016 12:28:05.780
1-MAR-2016 12:30:29.017,15,2558496,EDESAL.VM17RBD,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17RBD,G,A,A,= ACTIVA VM17 Recierre Bloqueado dinamicam.,1-MAR-2016 12:33:03.717
1-MAR-2016 12:30:29.017,15,2558497,PL_LOG_CONTROL_FAILURE,CNTRL,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17,G,A,D,EDESAL.VM17 Control unsuccessful. State is ABIERTO,1-MAR-2016 12:32:10.047
1-MAR-2016 12:31:39.890,890,2558493,PL_LOG_CONTROL_REQUEST,CNTRL,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17,N,G,D,EDESAL.VM17 Control from ABIERTO to CERRADO,1-MAR-2016 12:31:39.890
1-MAR-2016 12:32:10.047,46,2558494,PL_LOG_CONTROL_FAILURE,CNTRL,VILLA_MERCEDES,EVENT_MGR,EDESAL.VM17,N,G,G,EDESAL.VM17 Control unsuccessful. State is ABIERTO,1-MAR-2016 12:32:10.047
1-MAR-2016 12:33:03.717,718,2558495,EDESAL.VM17RBD,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RBD,N,G,G,= ACTIVA VM17 Recierre Bloqueado dinamicam.,1-MAR-2016 12:33:03.717
1-MAR-2016 12:34:18.407,406,2558498,EDESAL.VM17RBD,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RBD,A,R,D,= INACTIVA VM17 Recierre Bloqueado dinamicam.,1-MAR-2016 12:33:03.717
1-MAR-2016 12:34:32.983,984,2558501,EDESAL.RECVM17,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.RECVM17,G,A,A,Recierre VM17 = SIN_RECIERRE,1-MAR-2016 12:37:05.313
1-MAR-2016 12:37:05.313,312,2558499,EDESAL.RECVM17,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.RECVM17,N,G,G,Recierre VM17 = SIN_RECIERRE,1-MAR-2016 12:37:05.313
1-MAR-2016 12:37:05.313,312,2558579,EDESAL.RECVM17,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.RECVM17,A,R,D,Recierre VM17 = SIN_RECIERRE,1-MAR-2016 12:37:05.313
1-MAR-2016 12:37:05.313,312,2558583,EDESAL.RECVM17,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.RECVM17,N,G,G,Recierre VM17 = SIN_RECIERRE,1-MAR-2016 12:37:05.313
1-MAR-2016 12:37:16.967,968,2558500,EDESAL.VM17REC,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17REC,A,R,D,= HABILITADO VM17 Estado Recierre,1-MAR-2016 12:28:05.780
1-MAR-2016 12:41:50.000,0,2558502,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 12:41:50.000
1-MAR-2016 12:43:34.000,0,2558503,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 12:41:50.000
1-MAR-2016 12:58:48.017,15,2558504,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 12:41:50.000
1-MAR-2016 12:59:59.203,203,2558508,EDESAL.PATVM17,4SDIG,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.PATVM17,R,A,D,Seccionador PAT VM17  =  ABIERTO,1-MAR-2016 13:02:20.110
1-MAR-2016 13:02:09.657,656,2558516,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,G,A,A,Primary Channel Failed,1-MAR-2016 13:20:35.000
1-MAR-2016 13:02:20.110,109,2558505,EDESAL.PATVM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.PATVM17,N,G,G,Seccionador PAT VM17  =  ERROR,1-MAR-2016 13:02:20.110
1-MAR-2016 13:02:20.110,109,2558506,EDESAL.PATVM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.PATVM17,G,G,G,Seccionador PAT VM17  =  ABIERTO,1-MAR-2016 13:02:20.110
1-MAR-2016 13:02:20.110,109,2558507,EDESAL.PATVM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.PATVM17,G,R,R,Seccionador PAT VM17  =  ABIERTO,1-MAR-2016 13:02:20.110
1-MAR-2016 13:10:37.000,0,2558509,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 13:10:37.000
1-MAR-2016 13:11:11.000,0,2558510,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 13:10:37.000
1-MAR-2016 13:13:15.000,0,2558511,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 13:13:15.000
1-MAR-2016 13:14:06.000,0,2558512,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 13:13:15.000
1-MAR-2016 13:19:55.170,171,2558513,PL_LOG_CONTROL_REQUEST,CNTRL,RECOPI,ADMINISTRATOR,RECO_PI_R6.PIRECOR6ER,N,G,D,RECO_PI_R6.PIRECOR6ER Control from SIN_RECIERRE to CON_RECIERRE,1-MAR-2016 13:19:55.170
1-MAR-2016 13:20:15.017,15,2558514,PL_LOG_CONTROL_SUCCESS,CNTRL,RECOPI,EVENT_MGR,RECO_PI_R6.PIRECOR6ER,N,G,D,RECO_PI_R6.PIRECOR6ER Control successful. State is CON_RECIERRE,1-MAR-2016 13:20:15.017
1-MAR-2016 13:20:35.000,0,2558515,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 13:20:35.000
1-MAR-2016 13:23:20.000,0,2558517,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 13:20:35.000
1-MAR-2016 13:29:06.000,0,2558518,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 13:29:06.000
1-MAR-2016 13:30:09.313,312,2558520,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 13:29:06.000
1-MAR-2016 13:30:23.000,0,2558519,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 13:29:06.000
1-MAR-2016 13:56:17.000,0,2558521,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 13:56:17.000
1-MAR-2016 13:58:50.000,0,2558522,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 13:56:17.000
1-MAR-2016 14:03:47.063,62,2558527,TRA_13KV.TRTR11PI,ALARM,TRAPICHE,ADMINISTRATOR,TRA_13KV.TRTR11PI,R,A,D,TRAPICHE TR11 Proteccion iniciada= INACTIVA,1-MAR-2016 14:06:18.687
1-MAR-2016 14:03:47.063,62,2558528,TRA_13KV.TRTR11ARG,ALARM,TRAPICHE,ADMINISTRATOR,TRA_13KV.TRTR11ARG,R,A,D,TRAPICHE TR11 Arranque General= INACTIVA,1-MAR-2016 14:06:18.687
1-MAR-2016 14:03:47.063,62,2558529,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 13:56:17.000
1-MAR-2016 14:05:03.420,421,2558532,ETMO.ETMOTR1CBCEC,ALARM,ETMO,ADMINISTRATOR,ETMO.ETMOTR1CBCEC,R,A,D,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 14:07:54.893
1-MAR-2016 14:06:18.687,685,2558523,TRA_13KV.TRTR11ARG,ALARM,TRAPICHE,MASTER_PTM0_RP,TRA_13KV.TRTR11ARG,N,G,G,TRAPICHE TR11 Arranque General= ACTIVA,1-MAR-2016 14:06:18.687
1-MAR-2016 14:06:18.687,685,2558524,TRA_13KV.TRTR11PI,ALARM,TRAPICHE,MASTER_PTM0_RP,TRA_13KV.TRTR11PI,N,G,G,TRAPICHE TR11 Proteccion iniciada= ACTIVA,1-MAR-2016 14:06:18.687
1-MAR-2016 14:06:18.760,760,2558525,TRA_13KV.TRTR11ARG,ALARM,TRAPICHE,MASTER_PTM0_RP,TRA_13KV.TRTR11ARG,G,R,R,TRAPICHE TR11 Arranque General= INACTIVA,1-MAR-2016 14:06:18.687
1-MAR-2016 14:06:18.760,760,2558526,TRA_13KV.TRTR11PI,ALARM,TRAPICHE,MASTER_PTM0_RP,TRA_13KV.TRTR11PI,G,R,R,TRAPICHE TR11 Proteccion iniciada= INACTIVA,1-MAR-2016 14:06:18.687
1-MAR-2016 14:07:54.893,892,2558530,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,N,G,G,ETMO TR1 CBC EN CURSO = ACTUO,1-MAR-2016 14:07:54.893
1-MAR-2016 14:07:59.137,138,2558531,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,G,R,R,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 14:07:54.893
1-MAR-2016 14:08:26.517,515,2558535,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 14:09:15.000
1-MAR-2016 14:09:15.000,0,2558533,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 14:09:15.000
1-MAR-2016 14:10:52.000,0,2558534,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 14:09:15.000
1-MAR-2016 14:23:35.000,0,2558536,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 14:23:35.000
1-MAR-2016 14:25:06.000,0,2558537,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 14:23:35.000
1-MAR-2016 14:31:16.280,281,2558538,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 14:23:35.000
1-MAR-2016 14:45:12.000,0,2558539,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 14:45:12.000
1-MAR-2016 14:45:31.000,0,2558540,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 14:45:12.000
