timestamp,MSEC,sequence_number,alarm_id,alarm_class,resource,logged_by,reference,prev_state,log_action,final_state,alarm_message,generation_time
1-MAR-2016 14:46:26.170,171,2558541,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 14:45:12.000
1-MAR-2016 14:59:13.000,0,2558542,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 14:59:13.000
1-MAR-2016 14:59:28.000,0,2558543,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 14:59:13.000
1-MAR-2016 15:04:13.220,219,2558544,TRA_13KV.TRTR11ARG,ALARM,TRAPICHE,MASTER_PTM0_RP,TRA_13KV.TRTR11ARG,N,G,G,TRAPICHE TR11 Arranque General= ACTIVA,1-MAR-2016 15:04:13.220
1-MAR-2016 15:04:13.220,219,2558545,TRA_13KV.TRTR11PI,ALARM,TRAPICHE,MASTER_PTM0_RP,TRA_13KV.TRTR11PI,N,G,G,TRAPICHE TR11 Proteccion iniciada= ACTIVA,1-MAR-2016 15:04:13.220
1-MAR-2016 15:04:13.373,373,2558546,TRA_13KV.TRTR11ARG,ALARM,TRAPICHE,MASTER_PTM0_RP,TRA_13KV.TRTR11ARG,G,R,R,TRAPICHE TR11 Arranque General= INACTIVA,1-MAR-2016 15:04:13.220
1-MAR-2016 15:04:13.373,374,2558547,TRA_13KV.TRTR11PI,ALARM,TRAPICHE,MASTER_PTM0_RP,TRA_13KV.TRTR11PI,G,R,R,TRAPICHE TR11 Proteccion iniciada= INACTIVA,1-MAR-2016 15:04:13.220
1-MAR-2016 15:04:31.703,703,2558548,TRA_13KV.TRTR11PI,ALARM,TRAPICHE,ADMINISTRATOR,TRA_13KV.TRTR11PI,R,A,D,TRAPICHE TR11 Proteccion iniciada= INACTIVA,1-MAR-2016 15:04:13.220
1-MAR-2016 15:04:31.703,703,2558549,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 14:59:13.000
1-MAR-2016 15:04:33.267,265,2558550,TRA_13KV.TRTR11ARG,ALARM,TRAPICHE,ADMINISTRATOR,TRA_13KV.TRTR11ARG,R,A,D,TRAPICHE TR11 Arranque General= INACTIVA,1-MAR-2016 15:04:13.220
1-MAR-2016 15:06:34.827,828,2558552,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,G,A,A,Primary Channel Failed,1-MAR-2016 15:08:11.000
1-MAR-2016 15:08:11.000,0,2558551,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 15:08:11.000
1-MAR-2016 15:09:58.000,0,2558553,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 15:08:11.000
1-MAR-2016 15:35:09.313,312,2558558,EDESAL.VM17,4SDIG,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17,R,A,D,Interruptor VM17 = CERRADO,1-MAR-2016 15:37:57.077
1-MAR-2016 15:35:09.313,312,2558559,PL_LOG_CONTROL_FAILURE,CNTRL,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17,G,A,D,EDESAL.VM17 Control unsuccessful. State is ABIERTO,1-MAR-2016 15:37:16.157
1-MAR-2016 15:36:46.017,15,2558554,PL_LOG_CONTROL_REQUEST,CNTRL,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17,N,G,D,EDESAL.VM17 Control from ABIERTO to CERRADO,1-MAR-2016 15:36:46.017
1-MAR-2016 15:37:16.170,171,2558555,PL_LOG_CONTROL_FAILURE,CNTRL,VILLA_MERCEDES,EVENT_MGR,EDESAL.VM17,N,G,G,EDESAL.VM17 Control unsuccessful. State is ABIERTO,1-MAR-2016 15:37:16.157
1-MAR-2016 15:37:57.077,78,2558556,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,N,G,G,Interruptor VM17 = CERRADO,1-MAR-2016 15:37:57.077
1-MAR-2016 15:37:57.077,78,2558557,EDESAL.VM17,4SDIG,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17,G,R,R,Interruptor VM17 = CERRADO,1-MAR-2016 15:37:57.077
1-MAR-2016 15:44:24.767,765,2558563,EDESAL.VM17RESP,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17RESP,G,A,A,VM17 El rele responde de nuevo,1-MAR-2016 15:47:23.343
1-MAR-2016 15:44:24.767,765,2558564,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,G,A,A,Primary Channel Failed,1-MAR-2016 15:46:08.000
1-MAR-2016 15:46:03.687,687,2558560,EDESAL.VM17RESP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RESP,A,R,D,VM17 El rele responde de nuevo,1-MAR-2016 11:08:37.767
1-MAR-2016 15:46:08.000,0,2558561,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 15:46:08.000
1-MAR-2016 15:47:23.343,343,2558562,EDESAL.VM17RESP,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17RESP,N,G,G,VM17 El rele responde de nuevo,1-MAR-2016 15:47:23.343
1-MAR-2016 15:50:18.000,0,2558565,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 15:46:08.000
1-MAR-2016 15:53:16.530,531,2558568,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 15:55:38.000
1-MAR-2016 15:55:38.000,0,2558566,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 15:55:38.000
1-MAR-2016 15:55:55.670,671,2558570,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,G,A,A,Primary Channel Failed,1-MAR-2016 15:58:39.000
1-MAR-2016 15:56:30.000,0,2558567,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 15:55:38.000
1-MAR-2016 15:58:39.000,0,2558569,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 15:58:39.000
1-MAR-2016 16:00:00.000,0,2558571,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 15:58:39.000
1-MAR-2016 16:03:07.000,0,2558572,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 16:03:07.000
1-MAR-2016 16:04:02.000,0,2558573,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 16:03:07.000
1-MAR-2016 16:14:48.000,0,2558574,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 16:14:48.000
1-MAR-2016 16:14:51.000,0,2558575,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 16:14:48.000
1-MAR-2016 16:17:05.000,0,2558576,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 16:17:05.000
1-MAR-2016 16:17:31.000,0,2558577,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 16:17:05.000
1-MAR-2016 16:18:45.360,359,2558578,PL_LOG_CONTROL_REQUEST,CNTRL,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.RECVM17,N,G,D,EDESAL.RECVM17 Control from SIN_RECIERRE to CON_RECIERRE,1-MAR-2016 16:18:45.360
1-MAR-2016 16:19:08.420,421,2558580,PL_LOG_CONTROL_REQUEST,CNTRL,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.RECVM15,N,G,D,EDESAL.RECVM15 Control from SIN_RECIERRE to CON_RECIERRE,1-MAR-2016 16:19:08.420
1-MAR-2016 16:19:15.517,515,2558582,PL_LOG_CONTROL_FAILURE,CNTRL,VILLA_MERCEDES,EVENT_MGR,EDESAL.RECVM17,N,G,G,EDESAL.RECVM17 Control unsuccessful. State is SIN_RECIERRE,1-MAR-2016 16:19:15.517
1-MAR-2016 16:19:33.813,812,2558594,EDESAL.VM17REC,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM17REC,G,A,A,= INHABILITADO VM17 Estado Recierre,1-MAR-2016 16:20:25.250
1-MAR-2016 16:19:33.813,812,2558595,EDESAL.VM15REC,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.VM15REC,G,A,A,= INHABILITADO VM15 Estado Recierre,1-MAR-2016 16:20:25.250
1-MAR-2016 16:19:33.813,812,2558596,TRA_13KV.TRTR11PI,ALARM,TRAPICHE,ADMINISTRATOR,TRA_13KV.TRTR11PI,R,A,D,TRAPICHE TR11 Proteccion iniciada= INACTIVA,1-MAR-2016 16:20:19.047
1-MAR-2016 16:19:33.813,812,2558597,TRA_13KV.TRTR11ARG,ALARM,TRAPICHE,ADMINISTRATOR,TRA_13KV.TRTR11ARG,R,A,D,TRAPICHE TR11 Arranque General= INACTIVA,1-MAR-2016 16:20:19.047
1-MAR-2016 16:19:33.813,812,2558598,PL_LOG_CONTROL_FAILURE,CNTRL,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.RECVM15,G,A,D,EDESAL.RECVM15 Control unsuccessful. State is SIN_RECIERRE,1-MAR-2016 16:19:38.577
1-MAR-2016 16:19:33.813,812,2558599,PL_LOG_CONTROL_FAILURE,CNTRL,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.RECVM17,G,A,D,EDESAL.RECVM17 Control unsuccessful. State is SIN_RECIERRE,1-MAR-2016 16:19:15.517
1-MAR-2016 16:19:33.813,812,2558600,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 16:17:05.000
1-MAR-2016 16:19:33.813,812,2558601,EDESAL.RECVM17,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.RECVM17,R,A,D,Recierre VM17 = CON_RECIERRE,1-MAR-2016 12:37:05.313
1-MAR-2016 16:19:33.813,812,2558602,EDESAL.RECVM15,ALARM,VILLA_MERCEDES,ADMINISTRATOR,EDESAL.RECVM15,R,A,D,Recierre VM15 = CON_RECIERRE,1-MAR-2016 10:03:56.907
1-MAR-2016 16:19:38.577,578,2558584,PL_LOG_CONTROL_FAILURE,CNTRL,VILLA_MERCEDES,EVENT_MGR,EDESAL.RECVM15,N,G,G,EDESAL.RECVM15 Control unsuccessful. State is SIN_RECIERRE,1-MAR-2016 16:19:38.577
1-MAR-2016 16:20:19.047,45,2558588,TRA_13KV.TRTR11ARG,ALARM,TRAPICHE,MASTER_PTM0_RP,TRA_13KV.TRTR11ARG,N,G,G,TRAPICHE TR11 Arranque General= ACTIVA,1-MAR-2016 16:20:19.047
1-MAR-2016 16:20:19.047,45,2558589,TRA_13KV.TRTR11PI,ALARM,TRAPICHE,MASTER_PTM0_RP,TRA_13KV.TRTR11PI,N,G,G,TRAPICHE TR11 Proteccion iniciada= ACTIVA,1-MAR-2016 16:20:19.047
1-MAR-2016 16:20:19.210,210,2558590,TRA_13KV.TRTR11ARG,ALARM,TRAPICHE,MASTER_PTM0_RP,TRA_13KV.TRTR11ARG,G,R,R,TRAPICHE TR11 Arranque General= INACTIVA,1-MAR-2016 16:20:19.047
1-MAR-2016 16:20:19.210,210,2558591,TRA_13KV.TRTR11PI,ALARM,TRAPICHE,MASTER_PTM0_RP,TRA_13KV.TRTR11PI,G,R,R,TRAPICHE TR11 Proteccion iniciada= INACTIVA,1-MAR-2016 16:20:19.047
1-MAR-2016 16:20:25.250,250,2558586,EDESAL.VM15REC,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM15REC,N,G,G,= INHABILITADO VM15 Estado Recierre,1-MAR-2016 16:20:25.250
1-MAR-2016 16:20:25.250,250,2558587,EDESAL.VM17REC,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.VM17REC,N,G,G,= INHABILITADO VM17 Estado Recierre,1-MAR-2016 16:20:25.250
1-MAR-2016 16:21:55.937,937,2558592,EDESAL.RECVM15,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.RECVM15,G,R,R,Recierre VM15 = CON_RECIERRE,1-MAR-2016 10:03:56.907
1-MAR-2016 16:21:55.937,937,2558593,EDESAL.RECVM17,ALARM,VILLA_MERCEDES,MASTER_PTM0_RP,EDESAL.RECVM17,G,R,R,Recierre VM17 = CON_RECIERRE,1-MAR-2016 12:37:05.313
1-MAR-2016 16:27:04.000,0,2558603,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 16:27:04.000
1-MAR-2016 16:27:45.000,0,2558604,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 16:27:04.000
1-MAR-2016 16:28:05.093,93,2558605,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 16:27:04.000
1-MAR-2016 17:06:04.000,0,2558606,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 17:06:04.000
1-MAR-2016 17:08:16.000,0,2558607,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 17:06:04.000
1-MAR-2016 17:14:56.000,0,2558608,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 17:14:56.000
1-MAR-2016 17:15:23.000,0,2558609,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 17:14:56.000
1-MAR-2016 17:54:08.000,0,2558610,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 17:54:08.000
1-MAR-2016 17:54:25.000,0,2558611,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 17:54:08.000
1-MAR-2016 18:08:41.000,0,2558612,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 18:08:41.000
1-MAR-2016 18:12:03.000,0,2558613,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 18:08:41.000
1-MAR-2016 18:16:04.000,0,2558614,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 18:16:04.000
1-MAR-2016 18:16:33.000,0,2558615,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 18:16:04.000
1-MAR-2016 18:19:35.000,0,2558616,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 18:19:35.000
1-MAR-2016 18:23:19.000,0,2558617,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 18:19:35.000
1-MAR-2016 18:25:19.000,0,2558618,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 18:25:19.000
1-MAR-2016 18:28:42.627,625,2558619,ELCOM.CAM_ABSTATUS_GWY1,ELCOM,ELCOM,MASTER_PTM0_RP,ELCOM.CAM_ABSTATUS_GWY1,G,G,G,ELCOM 1 ASC AB = NoConfigurada,1-MAR-2016 18:28:42.627
1-MAR-2016 18:28:42.657,656,2558620,ELCOM.CAM_BBSTATUS_GWY1,ELCOM,ELCOM,MASTER_PTM0_RP,ELCOM.CAM_BBSTATUS_GWY1,G,G,G,ELCOM 1 ASC BB = NoConfigurada,1-MAR-2016 18:28:42.657
1-MAR-2016 18:28:42.687,687,2558621,ELCOM.CAM_BCSTATUS_GWY1,ELCOM,ELCOM,MASTER_PTM0_RP,ELCOM.CAM_BCSTATUS_GWY1,G,G,G,ELCOM 1 ASC BC = NoConfigurada,1-MAR-2016 18:28:42.687
1-MAR-2016 18:28:43.280,281,2558622,ELCOM.CAM_ABSTATUS_GWY1,ELCOM,ELCOM,MASTER_PTM0_RP,ELCOM.CAM_ABSTATUS_GWY1,G,G,G,ELCOM 1 ASC AB = Estableciendo,1-MAR-2016 18:28:43.280
1-MAR-2016 18:28:43.297,296,2558623,ELCOM.CAM_BBSTATUS_GWY1,ELCOM,ELCOM,MASTER_PTM0_RP,ELCOM.CAM_BBSTATUS_GWY1,G,G,G,ELCOM 1 ASC BB = Estableciendo,1-MAR-2016 18:28:43.297
1-MAR-2016 18:28:43.327,328,2558624,ELCOM.CAM_BCSTATUS_GWY1,ELCOM,ELCOM,MASTER_PTM0_RP,ELCOM.CAM_BCSTATUS_GWY1,G,G,G,ELCOM 1 ASC BC = Estableciendo,1-MAR-2016 18:28:43.327
1-MAR-2016 18:31:01.000,0,2558625,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 18:25:19.000
1-MAR-2016 18:37:42.000,0,2558626,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 18:37:42.000
1-MAR-2016 18:40:21.000,0,2558627,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 18:37:42.000
1-MAR-2016 18:42:34.000,0,2558628,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 18:42:34.000
1-MAR-2016 18:42:44.000,0,2558629,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 18:42:34.000
1-MAR-2016 19:01:00.000,0,2558630,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 19:01:00.000
1-MAR-2016 19:02:36.000,0,2558631,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 19:01:00.000
1-MAR-2016 19:04:32.000,0,2558632,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 19:04:32.000
1-MAR-2016 19:06:15.000,0,2558633,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 19:04:32.000
1-MAR-2016 19:16:09.000,0,2558634,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 19:16:09.000
1-MAR-2016 19:19:45.000,0,2558635,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 19:16:09.000
1-MAR-2016 19:22:01.000,0,2558636,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 19:22:01.000
1-MAR-2016 19:22:41.000,0,2558637,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 19:22:01.000
1-MAR-2016 19:26:01.000,0,2558638,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 19:26:01.000
1-MAR-2016 19:26:40.000,0,2558639,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 19:26:01.000
1-MAR-2016 19:31:30.000,0,2558640,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 19:31:30.000
1-MAR-2016 19:32:36.000,0,2558641,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 19:31:30.000
1-MAR-2016 19:36:02.000,0,2558642,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 19:36:02.000
1-MAR-2016 19:37:56.000,0,2558643,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 19:36:02.000
1-MAR-2016 19:40:01.000,0,2558644,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 19:40:01.000
1-MAR-2016 19:40:54.000,0,2558645,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 19:40:01.000
1-MAR-2016 19:43:00.000,0,2558646,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 19:43:00.000
1-MAR-2016 19:44:09.170,171,2558650,ETMO.ETMOTR1CBCEC,ALARM,ETMO,ADMINISTRATOR,ETMO.ETMOTR1CBCEC,R,A,D,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 19:46:42.597
1-MAR-2016 19:44:09.170,171,2558651,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 19:43:00.000
1-MAR-2016 19:45:14.000,0,2558647,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 19:43:00.000
1-MAR-2016 19:46:42.597,596,2558648,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,N,G,G,ETMO TR1 CBC EN CURSO = ACTUO,1-MAR-2016 19:46:42.597
1-MAR-2016 19:46:46.850,851,2558649,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,G,R,R,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 19:46:42.597
1-MAR-2016 19:50:33.000,0,2558652,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 19:50:33.000
1-MAR-2016 19:52:15.000,0,2558653,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 19:50:33.000
1-MAR-2016 20:04:33.000,0,2558654,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 20:04:33.000
1-MAR-2016 20:06:31.767,765,2558658,ETMO.ETMOTR1CBCEC,ALARM,ETMO,ADMINISTRATOR,ETMO.ETMOTR1CBCEC,R,A,D,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 20:09:15.787
1-MAR-2016 20:06:31.767,765,2558659,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 20:04:33.000
1-MAR-2016 20:07:36.000,0,2558655,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 20:04:33.000
1-MAR-2016 20:08:19.063,62,2558663,ETMO.ETMOTR1CBCEC,ALARM,ETMO,ADMINISTRATOR,ETMO.ETMOTR1CBCEC,R,A,D,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 20:11:02.943
1-MAR-2016 20:08:19.063,62,2558664,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,G,A,A,Primary Channel Failed,1-MAR-2016 20:09:30.000
1-MAR-2016 20:09:15.787,787,2558656,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,N,G,G,ETMO TR1 CBC EN CURSO = ACTUO,1-MAR-2016 20:09:15.787
1-MAR-2016 20:09:20.047,45,2558657,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,G,R,R,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 20:09:15.787
1-MAR-2016 20:09:30.000,0,2558660,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 20:09:30.000
1-MAR-2016 20:11:02.943,943,2558661,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,N,G,G,ETMO TR1 CBC EN CURSO = ACTUO,1-MAR-2016 20:11:02.943
1-MAR-2016 20:11:07.210,210,2558662,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,G,R,R,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 20:11:02.943
1-MAR-2016 20:13:17.000,0,2558665,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 20:09:30.000
1-MAR-2016 20:14:29.297,296,2558669,ETMO.ETMOTR1CBCEC,ALARM,ETMO,ADMINISTRATOR,ETMO.ETMOTR1CBCEC,R,A,D,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 20:17:03.187
1-MAR-2016 20:14:29.297,296,2558670,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,G,A,A,Primary Channel Failed,1-MAR-2016 20:16:33.000
1-MAR-2016 20:16:33.000,0,2558666,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 20:16:33.000
1-MAR-2016 20:17:03.187,187,2558667,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,N,G,G,ETMO TR1 CBC EN CURSO = ACTUO,1-MAR-2016 20:17:03.187
1-MAR-2016 20:17:07.447,445,2558668,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,G,R,R,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 20:17:03.187
1-MAR-2016 20:18:01.000,0,2558671,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 20:16:33.000
1-MAR-2016 20:29:02.640,640,2558679,EDESAL.RECSL14,ALARM,ET_SAN_LUÍS,ADMINISTRATOR,EDESAL.RECSL14,G,A,A,Recierre SL14 = CON_RECIERRE,1-MAR-2016 20:31:53.030
1-MAR-2016 20:29:02.640,640,2558680,PL_LOG_CONTROL_FAILURE,CNTRL,ET_SAN_LUÍS,ADMINISTRATOR,EDESAL.RECSL14,G,A,D,EDESAL.RECSL14 Control unsuccessful. State is SIN_RECIERRE,1-MAR-2016 20:31:35.047
1-MAR-2016 20:29:02.640,640,2558681,PL_LOG_CONTROL_FAILURE,CNTRL,ET_SAN_LUÍS,ADMINISTRATOR,EDESAL.SLSL19R,G,A,D,EDESAL.SLSL19R Control unsuccessful. State is SIN_RECIERRE,1-MAR-2016 20:31:27.453
1-MAR-2016 20:29:07.063,62,2558682,EDESAL.SLSL19R,4SDIG,ET_SAN_LUÍS,ADMINISTRATOR,EDESAL.SLSL19R,G,A,A,SAN LUIS SL19 Recierre= SIN_RECIERRE,29-FEB-2016 12:48:04.157
1-MAR-2016 20:29:13.860,859,2558685,EDESAL.VS31DTF,ALARM,ET_VM_SUR,ADMINISTRATOR,EDESAL.VS31DTF,G,A,A,VS31 DTF DISPARO TRIPOLAR FORZADO  =  FORZADO,1-MAR-2016 20:32:04.860
1-MAR-2016 20:29:13.860,859,2558686,EDESAL.SL14REC,ALARM,ET_SAN_LUÍS,ADMINISTRATOR,EDESAL.SL14REC,G,A,A,SL14 Rec. Activado = ACTIVA,1-MAR-2016 20:32:04.860
1-MAR-2016 20:30:38.217,218,2558688,EDESAL.SL14APDETARCI1,ALARM,ET_SAN_LUÍS,ADMINISTRATOR,EDESAL.SL14APDETARCI1,G,A,A,SL14 Apert deteccion de Arco Interno 1 = ACTIVA,1-MAR-2016 20:33:29.733
1-MAR-2016 20:30:57.313,312,2558672,PL_LOG_CONTROL_REQUEST,CNTRL,ET_SAN_LUÍS,ADMINISTRATOR,EDESAL.SLSL19R,N,G,D,EDESAL.SLSL19R Control from SIN_RECIERRE to CON_RECIERRE,1-MAR-2016 20:30:57.313
1-MAR-2016 20:31:04.907,906,2558674,PL_LOG_CONTROL_REQUEST,CNTRL,ET_SAN_LUÍS,ADMINISTRATOR,EDESAL.RECSL14,N,G,D,EDESAL.RECSL14 Control from SIN_RECIERRE to CON_RECIERRE,1-MAR-2016 20:31:04.907
1-MAR-2016 20:31:27.453,453,2558675,PL_LOG_CONTROL_FAILURE,CNTRL,ET_SAN_LUÍS,EVENT_MGR,EDESAL.SLSL19R,N,G,G,EDESAL.SLSL19R Control unsuccessful. State is SIN_RECIERRE,1-MAR-2016 20:31:27.453
1-MAR-2016 20:31:35.047,46,2558677,PL_LOG_CONTROL_FAILURE,CNTRL,ET_SAN_LUÍS,EVENT_MGR,EDESAL.RECSL14,N,G,G,EDESAL.RECSL14 Control unsuccessful. State is SIN_RECIERRE,1-MAR-2016 20:31:35.047
1-MAR-2016 20:31:53.030,31,2558678,EDESAL.RECSL14,ALARM,ET_SAN_LUÍS,MASTER_PTM0_RP,EDESAL.RECSL14,N,G,G,Recierre SL14 = CON_RECIERRE,1-MAR-2016 20:31:53.030
1-MAR-2016 20:32:04.860,859,2558683,EDESAL.SL14REC,ALARM,ET_SAN_LUÍS,MASTER_PTM0_RP,EDESAL.SL14REC,N,G,G,SL14 Rec. Activado = ACTIVA,1-MAR-2016 20:32:04.860
1-MAR-2016 20:32:04.860,859,2558684,EDESAL.VS31DTF,ALARM,ET_VM_SUR,MASTER_PTM0_RP,EDESAL.VS31DTF,N,G,G,VS31 DTF DISPARO TRIPOLAR FORZADO  =  FORZADO,1-MAR-2016 20:32:04.860
1-MAR-2016 20:33:29.733,734,2558687,EDESAL.SL14APDETARCI1,ALARM,ET_SAN_LUÍS,MASTER_PTM0_RP,EDESAL.SL14APDETARCI1,N,G,G,SL14 Apert deteccion de Arco Interno 1 = ACTIVA,1-MAR-2016 20:33:29.733
1-MAR-2016 20:41:02.000,0,2558689,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 20:41:02.000
1-MAR-2016 20:41:18.000,0,2558690,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 20:41:02.000
1-MAR-2016 20:51:39.000,0,2558691,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 20:51:39.000
1-MAR-2016 20:55:12.000,0,2558692,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 20:51:39.000
1-MAR-2016 20:59:10.000,0,2558693,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 20:59:10.000
1-MAR-2016 21:02:49.000,0,2558694,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 20:59:10.000
1-MAR-2016 21:06:07.000,0,2558695,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 21:06:07.000
1-MAR-2016 21:09:34.000,0,2558696,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 21:06:07.000
1-MAR-2016 21:11:31.000,0,2558697,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 21:11:31.000
1-MAR-2016 21:12:05.000,0,2558698,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 21:11:31.000
1-MAR-2016 21:14:02.000,0,2558699,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 21:14:02.000
1-MAR-2016 21:15:39.000,0,2558700,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 21:14:02.000
1-MAR-2016 21:20:31.000,0,2558701,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 21:20:31.000
1-MAR-2016 21:21:01.000,0,2558702,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 21:20:31.000
1-MAR-2016 21:30:30.000,0,2558703,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 21:30:30.000
1-MAR-2016 21:31:01.000,0,2558704,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 21:30:30.000
1-MAR-2016 21:33:00.000,0,2558705,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 21:33:00.000
1-MAR-2016 21:33:19.000,0,2558706,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 21:33:00.000
1-MAR-2016 21:42:39.000,0,2558707,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 21:42:39.000
1-MAR-2016 21:43:20.280,281,2558710,ETMO.ETMOTR1CBCEC,ALARM,ETMO,ADMINISTRATOR,ETMO.ETMOTR1CBCEC,R,A,D,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 21:46:02.417
1-MAR-2016 21:43:20.280,281,2558711,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,G,A,A,Primary Channel Failed,1-MAR-2016 21:42:39.000
1-MAR-2016 21:46:02.417,416,2558708,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,N,G,G,ETMO TR1 CBC EN CURSO = ACTUO,1-MAR-2016 21:46:02.417
1-MAR-2016 21:46:06.670,670,2558709,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,G,R,R,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 21:46:02.417
1-MAR-2016 21:47:56.000,0,2558712,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,A,R,D,Primary Channel OK,1-MAR-2016 21:42:39.000
1-MAR-2016 21:48:45.170,171,2558716,ETMO.ETMOTR1CBCEC,ALARM,ETMO,ADMINISTRATOR,ETMO.ETMOTR1CBCEC,G,A,A,ETMO TR1 CBC EN CURSO = ACTUO,1-MAR-2016 21:51:45.347
1-MAR-2016 21:48:45.170,171,2558717,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 21:50:00.000
1-MAR-2016 21:50:00.000,0,2558713,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 21:50:00.000
1-MAR-2016 21:51:21.000,0,2558714,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 21:50:00.000
1-MAR-2016 21:51:45.347,347,2558715,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,N,G,G,ETMO TR1 CBC EN CURSO = ACTUO,1-MAR-2016 21:51:45.347
1-MAR-2016 21:51:49.597,596,2558718,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,A,R,D,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 21:51:45.347
1-MAR-2016 21:56:00.000,0,2558719,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 21:56:00.000
1-MAR-2016 22:01:03.000,0,2558720,PL_LOG_CONTROL_REQUEST,CNTRL,ET_SAN_LUÍS,ADMINISTRATOR,EDESAL.RECSL21,N,G,D,EDESAL.RECSL21 Control from CON_RECIERRE to SIN_RECIERRE,1-MAR-2016 22:01:03.000
1-MAR-2016 22:01:20.280,281,2558722,EDESAL.SL21APDETARCI1,ALARM,ET_SAN_LUÍS,MASTER_PTM0_RP,EDESAL.SL21APDETARCI1,A,R,D,SL21 Apert deteccion de Arco Interno 1 = INACTIVA,29-FEB-2016 12:48:04.157
1-MAR-2016 22:01:20.407,406,2558721,PL_LOG_CONTROL_SUCCESS,CNTRL,ET_SAN_LUÍS,EVENT_MGR,EDESAL.RECSL21,N,G,D,EDESAL.RECSL21 Control successful. State is SIN_RECIERRE,1-MAR-2016 22:01:20.407
1-MAR-2016 22:01:45.000,0,2558723,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 21:56:00.000
1-MAR-2016 22:08:00.000,0,2558724,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 22:08:00.000
1-MAR-2016 22:09:31.000,0,2558725,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 22:08:00.000
1-MAR-2016 22:15:32.000,0,2558726,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 22:15:32.000
1-MAR-2016 22:16:28.000,0,2558727,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 22:15:32.000
1-MAR-2016 22:18:32.000,0,2558728,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 22:18:32.000
1-MAR-2016 22:20:59.000,0,2558729,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 22:18:32.000
1-MAR-2016 22:23:04.000,0,2558730,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 22:23:04.000
1-MAR-2016 22:26:33.000,0,2558731,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 22:23:04.000
1-MAR-2016 22:36:02.000,0,2558732,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 22:36:02.000
1-MAR-2016 22:39:25.030,31,2558736,ETMO.ETMOTR1CBCEC,ALARM,ETMO,ADMINISTRATOR,ETMO.ETMOTR1CBCEC,R,A,D,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 22:42:21.897
1-MAR-2016 22:39:25.030,31,2558737,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 22:36:02.000
1-MAR-2016 22:42:00.000,0,2558733,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 22:36:02.000
1-MAR-2016 22:42:21.897,898,2558734,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,N,G,G,ETMO TR1 CBC EN CURSO = ACTUO,1-MAR-2016 22:42:21.897
1-MAR-2016 22:42:26.150,151,2558735,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,G,R,R,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 22:42:21.897
1-MAR-2016 23:00:04.000,0,2558738,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 23:00:04.000
1-MAR-2016 23:00:12.000,0,2558739,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 23:00:04.000
1-MAR-2016 23:43:03.360,359,2558742,ETMO.ETMOTR1CBCEC,ALARM,ETMO,ADMINISTRATOR,ETMO.ETMOTR1CBCEC,R,A,D,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 23:45:06.413
1-MAR-2016 23:43:03.360,359,2558743,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,ADMINISTRATOR,RECO_PI_R4_.PS_PRI_GOOD,R,A,D,Primary Channel OK,1-MAR-2016 23:00:04.000
1-MAR-2016 23:45:06.413,414,2558740,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,N,G,G,ETMO TR1 CBC EN CURSO = ACTUO,1-MAR-2016 23:45:06.413
1-MAR-2016 23:45:10.673,672,2558741,ETMO.ETMOTR1CBCEC,ALARM,ETMO,MASTER_PTM0_RP,ETMO.ETMOTR1CBCEC,G,R,R,ETMO TR1 CBC EN CURSO = NORMAL,1-MAR-2016 23:45:06.413
1-MAR-2016 23:47:01.000,0,2558744,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,N,G,G,Primary Channel Failed,1-MAR-2016 23:47:01.000
1-MAR-2016 23:47:19.000,0,2558745,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 23:47:01.000
1-MAR-2016 23:49:35.000,0,2558746,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 23:49:35.000
1-MAR-2016 23:49:48.000,0,2558747,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 23:49:35.000
1-MAR-2016 23:54:01.000,0,2558748,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,R,G,G,Primary Channel Failed,1-MAR-2016 23:54:01.000
1-MAR-2016 23:54:58.000,0,2558749,RECO_PI_R4_.PS_PRI_GOOD,COMMS,RECO_PI_R4,MASTER_PTM0_RP,RECO_PI_R4_.PS_PRI_GOOD,G,R,R,Primary Channel OK,1-MAR-2016 23:54:01.000
21-DEC-2016 15:11:47.180,180,2425879,RECVN2.VOLR2MR,ALARM,RECVN2,MASTER_PTM0_RP,RECVN2.VOLR2MR,N,G,G,Volcan R2 Modo remoto= LOCAL,21-DEC-2016 15:11:47.180
21-DEC-2016 16:55:55.167,168,2425880,RECVN2.VOLR2FI,ALARM,RECVN2,MASTER_PTM0_RP,RECVN2.VOLR2FI,N,G,G,Volcan R2 Falla instantanea= ACTIVA,21-DEC-2016 16:55:55.167